  name "x3235242c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3029498c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2729429a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293644a0";
 flags DELTAMODE;
  parent "sx2729429a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2841620b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2147018b0";
 flags DELTAMODE;
  parent "sx2841620b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3048946c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3046854b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2973153a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338925a0";
 flags DELTAMODE;
  parent "sx2973153a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3784018";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2916598a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2860506b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2785528b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138752b0";
 flags DELTAMODE;
  parent "sx2785528b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2804245b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355598b0";
 flags DELTAMODE;
  parent "sx2804245b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2991916b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1009855";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx0247171b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_247171b0";
 flags DELTAMODE;
  parent "sx0247171b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3254213b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321859b0";
 flags DELTAMODE;
  parent "sx3254213b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3235241c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3197618a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "p827495";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2991939";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3141399";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3141397";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "p827499";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2954350c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3141398";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "p827498";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3141395";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3141396";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "p827496";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3141393";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2673320b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_392037b0";
 flags DELTAMODE;
  parent "sx2673320b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3141394";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2689678";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1230123";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3160103c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356063c0";
 flags DELTAMODE;
  parent "sx3160103c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3141390";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2710514b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323267b0";
 flags DELTAMODE;
  parent "sx2710514b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "n1230121";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1230122";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026366";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000500";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2916599a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1026364";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2879066b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026363";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3048205c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_274994c0";
 flags DELTAMODE;
  parent "sx3048205c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2861219b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2991933";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2766725c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3139086";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3101194c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2991929";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3141388";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3141389";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2991927";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3048205c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2989600";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2673321a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302674a0";
 flags DELTAMODE;
  parent "sx2673321a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3160102b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355780b0";
 flags DELTAMODE;
  parent "sx3160102b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1026361";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2710515c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321884c0";
 flags DELTAMODE;
  parent "sx2710515c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3632979a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224192013a0";
 flags DELTAMODE;
  parent "sx3632979a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3048206a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138649a0";
 flags DELTAMODE;
  parent "sx3048206a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m2001-mt2";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 277.13;
  bustype SWING_PQ;
}
object meter {
  name "m2001-mt2_dgmtr";
  flags DELTAMODE;
  parent "m2001-mt2";
  phases ABCN;
  nominal_voltage 277.13;
}
object triplex_node {
  name "x2879067a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2689691";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026354";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001-mt3";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 277.13;
  bustype SWING_PQ;
}
object meter {
  name "m2001-mt3_dgmtr";
  flags DELTAMODE;
  parent "m2001-mt3";
  phases ABCN;
  nominal_voltage 277.13;
}
object node {
  name "m2001-mt1";
 flags DELTAMODE;
  frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 277.13;
  bustype SWING_PQ;
}
object meter {
  name "m2001-mt1_dgmtr";
  flags DELTAMODE;
  parent "m2001-mt1";
  frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 277.13;
}
object node {
  name "m1026357";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026356";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2991921";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2991920";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2991923";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2766724c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2991922";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3177665a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2991918";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3626914c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2748839";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2991917";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3048206a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2821087";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2991919";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2991914";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2991913";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2991916";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2954352c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2991915";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2726975b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2710512b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323280b0";
 flags DELTAMODE;
  parent "sx2710512b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3157718";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047292";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3160101a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337678a0";
 flags DELTAMODE;
  parent "sx3160101a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1026394";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047293";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026393";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3048207b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323248b0";
 flags DELTAMODE;
  parent "sx3048207b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3141393c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2842330c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2879068b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1009805";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026387";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1009807";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3157710";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1009809";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2748840";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2991910";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2991912";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2691973";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2991911";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "regxfmr_190-8593";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2766727b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2991907";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3141394b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2991906";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3048207b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2991909";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2991908";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2991902";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2954351c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2991905";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2726974b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2710513b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_325245b0";
 flags DELTAMODE;
  parent "sx2710513b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3048208a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138260a0";
 flags DELTAMODE;
  parent "sx3048208a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3157708";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3160100b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321847b0";
 flags DELTAMODE;
  parent "sx3160100b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2879069a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1026377";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047299";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026378";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2861218c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2766726b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2991901";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1139250";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1139252";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1139251";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2897807b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21386771b0";
 flags DELTAMODE;
  parent "sx2897807b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3048208a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "n1139254";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3029500";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3029501";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1139256";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2710510c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2710510c_pvmtr";
  flags DELTAMODE;
  parent "sx2710510c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138650c0";
 flags DELTAMODE;
  parent "sx2710510c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2726973a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3029502";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1139255";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "d6409775-4_int";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3029503";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3029504";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3029505";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3029506";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3029507";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3048209b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2120195b0";
 flags DELTAMODE;
  parent "sx3048209b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3104144a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3104144a_pvmtr";
  flags DELTAMODE;
  parent "sx3104144a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339020a0";
 flags DELTAMODE;
  parent "sx3104144a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1026320";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2766721a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1026324";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026323";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2879062c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1026329";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026328";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026327";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2991923a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "n1139260";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2820531b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226192936b0";
 flags DELTAMODE;
  parent "sx2820531b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2991921c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "n1139263";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2745799";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3048209b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "n1139264";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3083019";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3251854a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226881700a0";
 flags DELTAMODE;
  parent "sx3251854a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3226771";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2710511a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21357515a0";
 flags DELTAMODE;
  parent "sx2710511a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3104145b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339011b0";
 flags DELTAMODE;
  parent "sx3104145b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2729430b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21248901b0";
 flags DELTAMODE;
  parent "sx2729430b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2766720a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2879063b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026312";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1139258";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1139257";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1139259";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2991922a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "221-311583";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3123509";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "d5502543-2_int";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2897805a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21471907a0";
 flags DELTAMODE;
  parent "sx2897805a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2991920a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3029520";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3086002c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356794c0";
 flags DELTAMODE;
  parent "sx3086002c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2673322b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355358b0";
 flags DELTAMODE;
  parent "sx2673322b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1026344";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026343";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026341";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2879064a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3254915b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026347";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3270814a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2766723a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2841629c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138405c0";
 flags DELTAMODE;
  parent "sx2841629c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2785520b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138755b0";
 flags DELTAMODE;
  parent "sx2785520b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "d6140776-1_int";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2897806c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337643c0";
 flags DELTAMODE;
  parent "sx2897806c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "221-311595";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3029510";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2001215c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2673323c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355438c0";
 flags DELTAMODE;
  parent "sx2673323c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3029518";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3141390b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026333";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026331";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3235249a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1026330";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2879065b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2766722b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026335";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2991943";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3120484";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026339";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2841628a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2120786a0";
 flags DELTAMODE;
  parent "sx2841628a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2991940";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2748127a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2730187a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1069499";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069498";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2001214c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "226-23745";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069495";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1126016";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2691967b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1069494";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1126017";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069497";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069496";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "226-23751";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2861158";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2861157";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2730108c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_223661c0";
 flags DELTAMODE;
  parent "sx2730108c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1126020";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3010585a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2767408c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260517c0";
 flags DELTAMODE;
  parent "sx2767408c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3214549a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2748126c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2898457";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069488";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2896685b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1069487";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2896685c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3066804a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2001213c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1069489";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2896685a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1069484";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1126005";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069483";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2691966b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3626914";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2767409b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2767409b_pvmtr";
  flags DELTAMODE;
  parent "sx2767409b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21391242b0";
 flags DELTAMODE;
  parent "sx2767409b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2954357a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3270853";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3270854";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2729423c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3728043a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3728043a_pvmtr";
  flags DELTAMODE;
  parent "sx3728043a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224387138a0";
 flags DELTAMODE;
  parent "sx3728043a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3104796c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2001212c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3066801c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "hvmv11sub3_lsb";
  flags DELTAMODE;
  frequency_measure_type PLL;
  GFA_enable true;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2673326b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355601b0";
 flags DELTAMODE;
  parent "sx2673326b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069481";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2730106c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356814c0";
 flags DELTAMODE;
  parent "sx2730106c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1026308";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026307";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3231255";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2690941b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2748125c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m4350438";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2897801a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21470405a0";
 flags DELTAMODE;
  parent "sx2897801a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1026309";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3728042a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224387113a0";
 flags DELTAMODE;
  parent "sx3728042a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2001211c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1069469";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069466";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069465";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069468";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069467";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069462";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069461";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2878848";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069464";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069463";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2730107c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_251855c0";
 flags DELTAMODE;
  parent "sx2730107c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2879061b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3231269";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2767407b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260495b0";
 flags DELTAMODE;
  parent "sx2767407b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3235258c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293652c0";
 flags DELTAMODE;
  parent "sx3235258c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3235258a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293652a0";
 flags DELTAMODE;
  parent "sx3235258a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2729424a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3235258b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293652b0";
 flags DELTAMODE;
  parent "sx3235258b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2748124b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2785511a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3728041a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224387074a0";
 flags DELTAMODE;
  parent "sx3728041a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "190-8581";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2691959";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2001210c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2691954";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "q16483";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069457";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3048200b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3066807c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1069456";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069451";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2710518a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21209868a0";
 flags DELTAMODE;
  parent "sx2710518a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2691952";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2691953";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2691950";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2954354a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2691951";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2748839b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260502b0";
 flags DELTAMODE;
  parent "sx2748839b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2766729a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2785512b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "e203026";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2875754";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3068944b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260494b0";
 flags DELTAMODE;
  parent "sx3068944b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2691967";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "190-8593";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2745806c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2691965";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3728040a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224387062a0";
 flags DELTAMODE;
  parent "sx3728040a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2691966";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3048201b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3066808c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2710519a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302676a0";
 flags DELTAMODE;
  parent "sx2710519a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2805031";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3119793b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2805035";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2805034";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2954353a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3235256a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138642a0";
 flags DELTAMODE;
  parent "sx3235256a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2897800b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323277b0";
 flags DELTAMODE;
  parent "sx2897800b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2785513a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2805037";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2805036";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2691938";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2691939";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx_293471a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293471a0";
  frequency_measure_type PLL;
 flags DELTAMODE;
  parent "sx_293471a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2691936";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx_293471b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293471b0";
 flags DELTAMODE;
  parent "sx_293471b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx_293471c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293471c0";
 flags DELTAMODE;
  parent "sx_293471c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069437";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2896685";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069438";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2748129a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3066805a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2710516a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321839a0";
 flags DELTAMODE;
  parent "sx2710516a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2691965b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3235255b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293519b0";
 flags DELTAMODE;
  parent "sx3235255b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2785514a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2729427b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3143999";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2691949";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2748128c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2691947";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2691948";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2691945";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2691946";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3048203b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "d6049825-1_int";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2691943";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069428";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2691944";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3160793c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1126023";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3178997c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3066806c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1069424";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1126025";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069420";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2710517a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_310568a0";
 flags DELTAMODE;
  parent "sx2710517a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1126031";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3235254c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_441331c0";
 flags DELTAMODE;
  parent "sx3235254c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2691941";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2729428a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2691942";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2954355a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2785515c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2913406";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069419";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069418";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209800";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209805";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "221-703009";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069417";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069411";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3195321a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356805a0";
 flags DELTAMODE;
  parent "sx3195321a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3139366a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1209807";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069412";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2859391b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3235241c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321888c0";
 flags DELTAMODE;
  parent "sx3235241c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2729429a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2936213b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3197645a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3235252b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2000902c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2748143a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2973153a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1069408";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3179673c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260640c0";
 flags DELTAMODE;
  parent "sx3179673c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3085403a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293668a0";
 flags DELTAMODE;
  parent "sx3085403a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1209811";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3195327";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3197643b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1209817";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209814";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209819";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3122827a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293673a0";
 flags DELTAMODE;
  parent "sx3122827a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2916605c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3645811";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1137956";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3645812";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1137957";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1137958";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2936212a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3195321";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3197644a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2973154a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3645810";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3235251c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1209823";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209824";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3086074c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260532c0";
 flags DELTAMODE;
  parent "sx3086074c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3179674b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_157716b0";
 flags DELTAMODE;
  parent "sx3179674b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1209822";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209828";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3197642c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3254228b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_325474b0";
 flags DELTAMODE;
  parent "sx3254228b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3645809";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3728039a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2764399b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226192493b0";
 flags DELTAMODE;
  parent "sx2764399b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2973144c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138466c0";
 flags DELTAMODE;
  parent "sx2973144c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2916606c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3234185b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3195356";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2973155a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2690187b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2936211c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2786273b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_275247b0";
 flags DELTAMODE;
  parent "sx2786273b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3235250b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3254229b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338998b0";
 flags DELTAMODE;
  parent "sx3254229b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3197641a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3728038a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2916607c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3236011b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2748140a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2973156b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3217064b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3217064b_pvmtr";
  flags DELTAMODE;
  parent "sx3217064b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21391390b0";
 flags DELTAMODE;
  parent "sx3217064b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "q16642";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3085400c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302803c0";
 flags DELTAMODE;
  parent "sx3085400c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "n1136660";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1137991";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2973146b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2118903b0";
 flags DELTAMODE;
  parent "sx2973146b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3727708a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224386815a0";
 flags DELTAMODE;
  parent "sx3727708a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2691947a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337718a0";
 flags DELTAMODE;
  parent "sx2691947a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2916608c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3728037a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "n1136658";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1137989";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136659";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3030204a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_20107636a0";
 flags DELTAMODE;
  parent "sx3030204a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2000715b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000715b_pvmtr";
  flags DELTAMODE;
  parent "sx2000715b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000715b0";
 flags DELTAMODE;
  parent "sx2000715b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2898515c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2973157a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "n1137985";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1137986";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1137987";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3027122a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226194865a0";
 flags DELTAMODE;
  parent "sx3027122a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "n1136657";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1137988";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2748146a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "n1136670";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2691946b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2691946b_pvmtr";
  flags DELTAMODE;
  parent "sx2691946b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2147974b0";
 flags DELTAMODE;
  parent "sx2691946b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "n1136671";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2936216c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2916609c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2879794a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "n1136669";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3030205c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21390038c0";
 flags DELTAMODE;
  parent "sx3030205c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "n1136661";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1137992";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3727709a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224386842a0";
 flags DELTAMODE;
  parent "sx3727709a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2973158c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "n1137993";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136663";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1137994";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2914324a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226196642a0";
 flags DELTAMODE;
  parent "sx2914324a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "n1136664";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1137995";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136665";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1137996";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136666";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136667";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1137998";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136668";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1137999";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2786274c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2786274c_pvmtr";
  flags DELTAMODE;
  parent "sx2786274c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_207291c0";
 flags DELTAMODE;
  parent "sx2786274c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2954349b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3085402a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302471a0";
 flags DELTAMODE;
  parent "sx3085402a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "193-103041";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3195318";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254219";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2973148a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2973148a_pvmtr";
  flags DELTAMODE;
  parent "sx2973148a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339047a0";
 flags DELTAMODE;
  parent "sx2973148a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3179678b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_247185b0";
 flags DELTAMODE;
  parent "sx3179678b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3195315";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2691949b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337689b0";
 flags DELTAMODE;
  parent "sx2691949b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2000713b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000713b_pvmtr";
  flags DELTAMODE;
  parent "sx2000713b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000713b0";
 flags DELTAMODE;
  parent "sx2000713b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "l3254210";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2973159a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3254213";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254214";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1137960";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3197647a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3195310";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254211";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1137961";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254212";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254217";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2914323b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355376b0";
 flags DELTAMODE;
  parent "sx2914323b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3214112";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254218";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254215";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3027124c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226195194c0";
 flags DELTAMODE;
  parent "sx3027124c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3254216";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3085401a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2127253a0";
 flags DELTAMODE;
  parent "sx3085401a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3254208";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254209";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2973149b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_325472b0";
 flags DELTAMODE;
  parent "sx2973149b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3727707a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224386750a0";
 flags DELTAMODE;
  parent "sx3727707a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2936214a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2691948b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337703b0";
 flags DELTAMODE;
  parent "sx2691948b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3139103a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2684420b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225498968b0";
 flags DELTAMODE;
  parent "sx2684420b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2000714b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000714b_pvmtr";
  flags DELTAMODE;
  parent "sx2000714b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000714b0";
 flags DELTAMODE;
  parent "sx2000714b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3030203c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260639c0";
 flags DELTAMODE;
  parent "sx3030203c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3235946";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254203";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3235945";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3197646b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3254206";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2748144a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3254207";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254204";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254205";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3029520b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21486213b0";
 flags DELTAMODE;
  parent "sx3029520b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3122820a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_310561a0";
 flags DELTAMODE;
  parent "sx3122820a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2691943b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323400b0";
 flags DELTAMODE;
  parent "sx2691943b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2933135a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226197070a0";
 flags DELTAMODE;
  parent "sx2933135a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3082992a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3082992a_pvmtr";
  flags DELTAMODE;
  parent "sx3082992a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337728a0";
 flags DELTAMODE;
  parent "sx3082992a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3030200c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260554c0";
 flags DELTAMODE;
  parent "sx3030200c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1108269";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2730107c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1108276";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108278";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108274";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3232301c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21458756c0";
 flags DELTAMODE;
  parent "sx3232301c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3066815c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338936c0";
 flags DELTAMODE;
  parent "sx3066815c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1009742";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108270";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2879081a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391981a0";
 flags DELTAMODE;
  parent "sx2879081a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2691942b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_247105b0";
 flags DELTAMODE;
  parent "sx2691942b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2839305a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1009763";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3086079b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260457b0";
 flags DELTAMODE;
  parent "sx3086079b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3263051c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2212371533c0";
 flags DELTAMODE;
  parent "sx3263051c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3082993a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226159329a0";
 flags DELTAMODE;
  parent "sx3082993a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2859403";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2730108c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2820535b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338981b0";
 flags DELTAMODE;
  parent "sx2820535b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2729411a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138769a0";
 flags DELTAMODE;
  parent "sx2729411a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2729410c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338943c0";
 flags DELTAMODE;
  parent "sx2729410c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1108286";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3066816a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21398676a0";
 flags DELTAMODE;
  parent "sx3066816a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3122822a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391987a0";
 flags DELTAMODE;
  parent "sx3122822a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1009770";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2691945c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2691945c_pvmtr";
  flags DELTAMODE;
  parent "sx2691945c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302812c0";
 flags DELTAMODE;
  parent "sx2691945c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1009771";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2729412a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2150189a0";
 flags DELTAMODE;
  parent "sx2729412a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2861222a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260473a0";
 flags DELTAMODE;
  parent "sx2861222a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2937757c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227411650c0";
 flags DELTAMODE;
  parent "sx2937757c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1108257";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3235258a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3235258c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2897800b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3235258b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3066813b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337693b0";
 flags DELTAMODE;
  parent "sx3066813b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3254220c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138717c0";
 flags DELTAMODE;
  parent "sx3254220c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3122821b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338953b0";
 flags DELTAMODE;
  parent "sx3122821b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1009784";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2691944a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321838a0";
 flags DELTAMODE;
  parent "sx2691944a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1108259";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2820533a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226193298a0";
 flags DELTAMODE;
  parent "sx2820533a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2861223b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260461b0";
 flags DELTAMODE;
  parent "sx2861223b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1108258";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2729413a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21397067a0";
 flags DELTAMODE;
  parent "sx2729413a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2730106c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3312692";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2842383a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1108266";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108265";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108268";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108267";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108262";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108261";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2897801a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1108264";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108263";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3066814b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338979b0";
 flags DELTAMODE;
  parent "sx3066814b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1108260";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2674047c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260514c0";
 flags DELTAMODE;
  parent "sx2674047c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2730187a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260464a0";
 flags DELTAMODE;
  parent "sx2730187a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3122824a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302402a0";
 flags DELTAMODE;
  parent "sx3122824a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2891575";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2729414a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293655a0";
 flags DELTAMODE;
  parent "sx2729414a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2729414c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293655c0";
 flags DELTAMODE;
  parent "sx2729414c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2729414b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293655b0";
 flags DELTAMODE;
  parent "sx2729414b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2842384c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3066819a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302677a0";
 flags DELTAMODE;
  parent "sx3066819a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3235256a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2814529";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3649302";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3649301";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3649304";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2690187";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3649306";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3649305";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1009705";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "hvmv69s1s2_5";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 39837.17;
}
object triplex_node {
  name "sx3122823b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302370b0";
 flags DELTAMODE;
  parent "sx3122823b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "hvmv69s1s2_4";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 39837.17;
}
object node {
  name "hvmv69s1s2_7";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 39837.17;
}
object node {
  name "hvmv69s1s2_6";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 39837.17;
}
object triplex_node {
  name "sx3086075b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260463b0";
 flags DELTAMODE;
  parent "sx3086075b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "hvmv69s1s2_1";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 39837.17;
}
object triplex_node {
  name "sx3254227b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338995b0";
 flags DELTAMODE;
  parent "sx3254227b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "228-979371-2_int";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "hvmv69s1s2_3";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 39837.17;
}
object node {
  name "l3649300";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "hvmv69s1s2_2";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 39837.17;
}
object node {
  name "m3036169";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m3036167";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m3036164";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m3036165";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m3036162";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m3036172";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m3036170";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "193-46661";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3235255b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "hvmv69s1s2_9";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 39837.17;
}
object node {
  name "hvmv69s1s2_8";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 39837.17;
}
object triplex_node {
  name "x3225319b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1009715";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2691941c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321887c0";
 flags DELTAMODE;
  parent "sx2691941c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3122826a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302731a0";
 flags DELTAMODE;
  parent "sx3122826a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3086078a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_218473a0";
 flags DELTAMODE;
  parent "sx3086078a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2898457a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260594a0";
 flags DELTAMODE;
  parent "sx2898457a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1108299";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108298";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2983432a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225534325a0";
 flags DELTAMODE;
  parent "sx2983432a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1108295";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3066817a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21373784a0";
 flags DELTAMODE;
  parent "sx3066817a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m2000800";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1009720";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3235254c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1009724";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2000413a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1009726";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2000415a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3122825a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2118808a0";
 flags DELTAMODE;
  parent "sx3122825a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3156034a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "221-240988";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2001309a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "221-240991";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3102793";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3066818b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138751b0";
 flags DELTAMODE;
  parent "sx3066818b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3181545";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3159645";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2916598";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2916599";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3235253a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2000414a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2879078a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2879078a_pvmtr";
  flags DELTAMODE;
  parent "sx2879078a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21399229a0";
 flags DELTAMODE;
  parent "sx2879078a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2973150";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2929261a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2973152";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2804249c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "hvmv69s1s2_10";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 39837.17;
}
object node {
  name "l2973151";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "p901946";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "p901945";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "d5956499-2_int";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3160793c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2147899c0";
 flags DELTAMODE;
  parent "sx3160793c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1108302";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "196-31070";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2879054a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1108311";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2822863c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "p901941";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3104123c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3649299a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2674052";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973144";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2955005b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2955005b_pvmtr";
  flags DELTAMODE;
  parent "sx2955005b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260589b0";
 flags DELTAMODE;
  parent "sx2955005b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "e192258";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973146";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3160103c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2973149";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973148";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2879077b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337709b0";
 flags DELTAMODE;
  parent "sx2879077b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2674051";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973161";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973160";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973163";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973162";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3649298a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1108317";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "p901934";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3216342b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337645b0";
 flags DELTAMODE;
  parent "sx3216342b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3215385c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3215385b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "p901936";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3215385a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1108316";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108315";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "p895075";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "e184626";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2822864c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2879055c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "p901931";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3104124b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "p901933";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "p901932";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2802481";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973154";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3010557a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21380453a0";
 flags DELTAMODE;
  parent "sx3010557a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2802480";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973153";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973156";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973155";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2857591a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226101460a0";
 flags DELTAMODE;
  parent "sx2857591a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2955006c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356797c0";
 flags DELTAMODE;
  parent "sx2955006c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2973158";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2674047";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973157";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3160102b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2973159";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2879076c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2879076c_pvmtr";
  flags DELTAMODE;
  parent "sx2879076c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138380c0";
 flags DELTAMODE;
  parent "sx2879076c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "p895080";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "p895082";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3160100b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3649297a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2804247b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3226771a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "p895089";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3216343c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337626c0";
 flags DELTAMODE;
  parent "sx3216343c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3189189b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "p895087";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2822865c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2688692";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3177665a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227731863a0";
 flags DELTAMODE;
  parent "sx3177665a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3104121a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2711224";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3067507c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3160101a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2711225";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2879075a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337724a0";
 flags DELTAMODE;
  parent "sx2879075a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2711226";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3010556a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138655a0";
 flags DELTAMODE;
  parent "sx3010556a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2917328b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2764403a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2804248b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2673331b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2673331b_pvmtr";
  flags DELTAMODE;
  parent "sx2673331b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338990b0";
 flags DELTAMODE;
  parent "sx2673331b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2688693";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3216344b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323264b0";
 flags DELTAMODE;
  parent "sx3216344b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2801902b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226194002b0";
 flags DELTAMODE;
  parent "sx2801902b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2822866b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "p901951";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108300";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2841619c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3626914c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224179616c0";
 flags DELTAMODE;
  parent "sx3626914c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3104122a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2711234";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2859391";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3067506c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2879074a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_310560a0";
 flags DELTAMODE;
  parent "sx2879074a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "p901909";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2710546b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1108347";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "p901905";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2001315a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2897807b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1108354";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2897806c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1108353";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108356";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108355";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108350";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108352";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3254230a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338989a0";
 flags DELTAMODE;
  parent "sx3254230a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3189188c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "e192201";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m3037538";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m3037537";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2729430b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3104157c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293427c0";
 flags DELTAMODE;
  parent "sx3104157c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2841618a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2001314a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3104120b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1108364";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108361";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2692655c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21389307c0";
 flags DELTAMODE;
  parent "sx2692655c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1108360";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3214055c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2822860b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3198356c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3198358";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3198356";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3198355";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3254231a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3254231a_pvmtr";
  flags DELTAMODE;
  parent "sx3254231a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338988a0";
 flags DELTAMODE;
  parent "sx3254231a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2878848c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2212168887c0";
 flags DELTAMODE;
  parent "sx2878848c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m3949154";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3104154c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337642c0";
 flags DELTAMODE;
  parent "sx3104154c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m3949157";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3178969b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355596b0";
 flags DELTAMODE;
  parent "sx3178969b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2973171";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108329";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2710544a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1108328";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m3037540";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "p901927";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069398";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2001313a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1108331";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108334";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2841616a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2822861a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3198355b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2973165";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973164";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973167";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973166";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973169";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3066821a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391994a0";
 flags DELTAMODE;
  parent "sx3066821a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3104155c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3104155c_pvmtr";
  flags DELTAMODE;
  parent "sx3104155c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21474587c0";
 flags DELTAMODE;
  parent "sx3104155c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2973180";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2879079b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391756b0";
 flags DELTAMODE;
  parent "sx2879079b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "p901913";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2001312a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "p901912";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3157718a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2001009b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2710543c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1069384";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108335";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "regxfmr_hvmv11sub2_lsb";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2841615a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2897805a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1108345";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2748840b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_157717b0";
 flags DELTAMODE;
  parent "sx2748840b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3047058a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1069393";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108344";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2822862c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1069390";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108340";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "p901910";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973178";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3010559a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337679a0";
 flags DELTAMODE;
  parent "sx3010559a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3216349b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337708b0";
 flags DELTAMODE;
  parent "sx3216349b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2748139b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2804248";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2804249";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2767342a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2001311a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2001008b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2710542b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1069376";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785519";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001315";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2000711b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000711b_pvmtr";
  flags DELTAMODE;
  parent "sx2000711b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000711b0";
 flags DELTAMODE;
  parent "sx2000711b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "l2785518";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3215549";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001314";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785517";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001313";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785516";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069382";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001312";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785515";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254231";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785514";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2804250";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2000408a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000408a_pvmtr";
  flags DELTAMODE;
  parent "sx2000408a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000408a0";
 flags DELTAMODE;
  parent "sx2000408a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "e193509";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785513";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3157710b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2785512";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254230";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785511";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2804253";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2690941";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2804254";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209772";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3101789a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_294842a0";
 flags DELTAMODE;
  parent "sx3101789a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2804251";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2804252";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254234";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2804257";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209775";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001311";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2954346b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2804258";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209776";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001310";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3030126c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2804255";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254237";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3235249a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356014a0";
 flags DELTAMODE;
  parent "sx3235249a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2804256";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254238";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209774";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3120504";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3120503";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3195318b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226194280b0";
 flags DELTAMODE;
  parent "sx3195318b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2804259";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2729434b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "d5712587-2_int";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2767343c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3139103";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2001007b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2989565";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2001310a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2989566";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001309";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "d6141147-1_int";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069363";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069365";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069364";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001304";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2989571";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001303";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001302";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001301";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2000712b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000712b_pvmtr";
  flags DELTAMODE;
  parent "sx2000712b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000712b0";
 flags DELTAMODE;
  parent "sx2000712b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "l2804260";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254220";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001308";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2786266a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260631a0";
 flags DELTAMODE;
  parent "sx2786266a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2804261";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001307";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001306";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2000909c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m2001305";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209782";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2990826c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337619c0";
 flags DELTAMODE;
  parent "sx2990826c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2804262";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2000409a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000409a_pvmtr";
  flags DELTAMODE;
  parent "sx2000409a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000409a0";
 flags DELTAMODE;
  parent "sx2000409a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2990826a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337619a0";
 flags DELTAMODE;
  parent "sx2990826a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3101788a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321878a0";
 flags DELTAMODE;
  parent "sx3101788a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2954345c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2990826b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337619b0";
 flags DELTAMODE;
  parent "sx2990826b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3254228";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001300";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2804269";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254229";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209787";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3235248c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321861c0";
 flags DELTAMODE;
  parent "sx3235248c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3120502";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254227";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3011229a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3141412";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "hvmv69sub2_lnb";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 39837.17;
}
object node {
  name "l2876797";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209788";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2876798";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3141411";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3207907";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2876796";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3085410b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3085410b_pvmtr";
  flags DELTAMODE;
  parent "sx3085410b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339097b0";
 flags DELTAMODE;
  parent "sx3085410b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3195751a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293681a0";
 flags DELTAMODE;
  parent "sx3195751a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069356";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2001006b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "293471";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3195315a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226193662a0";
 flags DELTAMODE;
  parent "sx3195315a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2745811c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2916610b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2801909c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226195333c0";
 flags DELTAMODE;
  parent "sx2801909c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3142098b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2989564";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209790";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2692654a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260487a0";
 flags DELTAMODE;
  parent "sx2692654a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2000406a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000406a_pvmtr";
  flags DELTAMODE;
  parent "sx2000406a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000406a0";
 flags DELTAMODE;
  parent "sx2000406a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "l3081380";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136672";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2767340c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3198348";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2000908c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3198347";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209791";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2767340a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3160109b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1089-dies1";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 277.13;
  bustype SWING_PQ;
}
object meter {
  name "m1089-dies1_dgmtr";
  flags DELTAMODE;
  parent "m1089-dies1";
  phases ABCN;
  nominal_voltage 277.13;
}
object triplex_node {
  name "x2767340b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "d6108145-1_int";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209797";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "p1164481";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3235247a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321836a0";
 flags DELTAMODE;
  parent "sx3235247a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1209795";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3104129a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2954348a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3141401";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3141402";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3141400";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069348";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2991640c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2001005b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2000710b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000710b_pvmtr";
  flags DELTAMODE;
  parent "sx2000710b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000710b0";
 flags DELTAMODE;
  parent "sx2000710b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3176656a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1069350";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3142099b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3198358b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2000407a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000407a_pvmtr";
  flags DELTAMODE;
  parent "sx2000407a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000407a0";
 flags DELTAMODE;
  parent "sx2000407a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2898522a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2000907c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3235246b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323279b0";
 flags DELTAMODE;
  parent "sx3235246b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2767341c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3160108b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2804247";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2954347b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3141403";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2804245";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3727712a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224386889a0";
 flags DELTAMODE;
  parent "sx3727712a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3197640c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3216345b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338933b0";
 flags DELTAMODE;
  parent "sx3216345b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069335";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "d5860423-3_int";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2001004b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2000404a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000404a_pvmtr";
  flags DELTAMODE;
  parent "sx2000404a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000404a0";
 flags DELTAMODE;
  parent "sx2000404a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3065750b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323389b0";
 flags DELTAMODE;
  parent "sx3065750b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3235245c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337712c0";
 flags DELTAMODE;
  parent "sx3235245c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2724120c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2804245b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3048196b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138237b0";
 flags DELTAMODE;
  parent "sx3048196b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2000906c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3104127b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3160107a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3120534";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2822867b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2973150a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3216346a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391991a0";
 flags DELTAMODE;
  parent "sx3216346a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069328";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2842379a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260488a0";
 flags DELTAMODE;
  parent "sx2842379a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2001003b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2917310b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260503b0";
 flags DELTAMODE;
  parent "sx2917310b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3122835b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "p901972";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2972704";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3253570c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2000405a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000405a_pvmtr";
  flags DELTAMODE;
  parent "sx2000405a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000405a0";
 flags DELTAMODE;
  parent "sx2000405a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "d5774457-1_int";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3160106a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3104128a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2000905c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3235244a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337676a0";
 flags DELTAMODE;
  parent "sx3235244a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2822868a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3118855c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339052c0";
 flags DELTAMODE;
  parent "sx3118855c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3216347c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3216347c_pvmtr";
  flags DELTAMODE;
  parent "sx3216347c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138413c0";
 flags DELTAMODE;
  parent "sx3216347c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069312";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069311";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2001002b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1069310";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3179682c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_207292c0";
 flags DELTAMODE;
  parent "sx3179682c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3727710a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224386863a0";
 flags DELTAMODE;
  parent "sx3727710a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3233353";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2000402a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000402a_pvmtr";
  flags DELTAMODE;
  parent "sx2000402a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000402a0";
 flags DELTAMODE;
  parent "sx2000402a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "l2804271";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2804272";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3104125b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3235243c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3235243c_pvmtr";
  flags DELTAMODE;
  parent "sx3235243c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_275008c0";
 flags DELTAMODE;
  parent "sx3235243c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2804270";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2954344c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3179637c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3101787a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321877a0";
 flags DELTAMODE;
  parent "sx3101787a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2822869a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2933120";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3120376a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226163467a0";
 flags DELTAMODE;
  parent "sx3120376a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2000904c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2973151a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2804277";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2767414c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_351019c0";
 flags DELTAMODE;
  parent "sx2767414c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3160105c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3216348a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3216348a_pvmtr";
  flags DELTAMODE;
  parent "sx3216348a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337717a0";
 flags DELTAMODE;
  parent "sx3216348a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "r20185";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3139121";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069300";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3236004c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260572c0";
 flags DELTAMODE;
  parent "sx3236004c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3727711a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224386874a0";
 flags DELTAMODE;
  parent "sx3727711a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2000403a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000403a_pvmtr";
  flags DELTAMODE;
  parent "sx2000403a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000403a0";
 flags DELTAMODE;
  parent "sx2000403a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "l2674027";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3122837c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2804282";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2989596";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2804283";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3104126c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3048199b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323237b0";
 flags DELTAMODE;
  parent "sx3048199b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3235242c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21380500c0";
 flags DELTAMODE;
  parent "sx3235242c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2000903c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2973152b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3231255c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3160104b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2935557";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2935555";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2935556";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3649305a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224237718a0";
 flags DELTAMODE;
  parent "sx3649305a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2001012b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3122816b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356062b0";
 flags DELTAMODE;
  parent "sx3122816b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3197632b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2935559";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2729406c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337633c0";
 flags DELTAMODE;
  parent "sx2729406c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3143999a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3143999a_pvmtr";
  flags DELTAMODE;
  parent "sx3143999a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226193696a0";
 flags DELTAMODE;
  parent "sx3143999a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2729423";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2729424";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2897769c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2935560";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2000707b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000707b_pvmtr";
  flags DELTAMODE;
  parent "sx2000707b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000707b0";
 flags DELTAMODE;
  parent "sx2000707b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3197633a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3214055";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3215385";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2000914c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2973165a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3252336";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2935547";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3649304a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224237713a0";
 flags DELTAMODE;
  parent "sx3649304a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2001011b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3197631a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3122815b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321858b0";
 flags DELTAMODE;
  parent "sx3122815b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2935549";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2729408";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2729409";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2729407b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_247100b0";
 flags DELTAMODE;
  parent "sx2729407b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2916617b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3784018a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2729405";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2729406";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2729407";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2729411";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973833";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2729412";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2729413";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2729414";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2729410";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3157167";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2000708b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000708b_pvmtr";
  flags DELTAMODE;
  parent "sx2000708b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000708b0";
 flags DELTAMODE;
  parent "sx2000708b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "l2935550";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2935553";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2935554";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2935551";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2935552";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2000913c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2973166c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2000911c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2001010b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2991909a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355773a0";
 flags DELTAMODE;
  parent "sx2991909a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx1108407b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2221108407b0";
 flags DELTAMODE;
  parent "sx1108407b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2729408b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355768b0";
 flags DELTAMODE;
  parent "sx2729408b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2841641b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21380156b0";
 flags DELTAMODE;
  parent "sx2841641b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3197630a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2916618b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3122818c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2120183c0";
 flags DELTAMODE;
  parent "sx3122818c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2000705b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000705b_pvmtr";
  flags DELTAMODE;
  parent "sx2000705b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000705b0";
 flags DELTAMODE;
  parent "sx2000705b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2674052c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21393570c0";
 flags DELTAMODE;
  parent "sx2674052c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2897767c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2973167b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2879752b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_330122b0";
 flags DELTAMODE;
  parent "sx2879752b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2000912c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2935568";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2000910c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2821770";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2935566";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2935567";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3122817c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355779c0";
 flags DELTAMODE;
  parent "sx3122817c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2991908a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338900a0";
 flags DELTAMODE;
  parent "sx2991908a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2729409b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355605b0";
 flags DELTAMODE;
  parent "sx2729409b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2916619b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3141411c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3104830c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_328367c0";
 flags DELTAMODE;
  parent "sx3104830c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3215549b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3649302a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224237653a0";
 flags DELTAMODE;
  parent "sx3649302a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2729427";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2729428";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2729429";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2989571a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2674051a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2674051a_pvmtr";
  flags DELTAMODE;
  parent "sx2674051a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21389831a0";
 flags DELTAMODE;
  parent "sx2674051a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2729434";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3179650b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2729430";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2000706b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000706b_pvmtr";
  flags DELTAMODE;
  parent "sx2000706b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000706b0";
 flags DELTAMODE;
  parent "sx2000706b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2897768c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3141412a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2748152b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3045895c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2879753b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21249674b0";
 flags DELTAMODE;
  parent "sx2879753b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2763153a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3067447a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2766499c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2212168880c0";
 flags DELTAMODE;
  parent "sx2766499c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3160793";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2691959b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21400253b0";
 flags DELTAMODE;
  parent "sx2691959b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2861158c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2000703b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000703b_pvmtr";
  flags DELTAMODE;
  parent "sx2000703b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000703b0";
 flags DELTAMODE;
  parent "sx2000703b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2897765b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3197637c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3215340";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2973169a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2954338b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2748158a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3122819c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302860c0";
 flags DELTAMODE;
  parent "sx3122819c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2804250c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2000704b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000704b_pvmtr";
  flags DELTAMODE;
  parent "sx2000704b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000704b0";
 flags DELTAMODE;
  parent "sx2000704b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "l2785547";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785546";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "r42246";
  flags DELTAMODE;
  frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2897766c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3197636b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2785543";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "r42247";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3048230c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293490c0";
 flags DELTAMODE;
  parent "sx3048230c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1009691";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2748157a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2858175a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225668688a0";
 flags DELTAMODE;
  parent "sx2858175a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1089-lng1";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 277.13;
  bustype SWING_PQ;
}
object meter {
  name "m1089-lng1_dgmtr";
  flags DELTAMODE;
  parent "m1089-lng1";
  phases ABCN;
  nominal_voltage 277.13;
}
object node {
  name "l2729401";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2763811c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3125349c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2785538";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785537";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785536";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2842390c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2785535";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785534";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3048231b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21400215b0";
 flags DELTAMODE;
  parent "sx3048231b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2785531";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785530";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3197635b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2731712";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3649306a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224238167a0";
 flags DELTAMODE;
  parent "sx3649306a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2917255c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21386065c0";
 flags DELTAMODE;
  parent "sx2917255c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3097861";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2763812c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2954339b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2785529";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785528";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2000702b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000702b_pvmtr";
  flags DELTAMODE;
  parent "sx2000702b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000702b0";
 flags DELTAMODE;
  parent "sx2000702b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2861157c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2785527";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785526";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785525";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785524";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785523";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785522";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785521";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1009698";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2897764b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2785520";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2898526c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3197634b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3254915";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3010562b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_325473b0";
 flags DELTAMODE;
  parent "sx3010562b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2992624a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260484a0";
 flags DELTAMODE;
  parent "sx2992624a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3448661b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2223878647b0";
 flags DELTAMODE;
  parent "sx3448661b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3159448a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1108398";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108393";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108395";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2860504";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3254234b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355586b0";
 flags DELTAMODE;
  parent "sx3254234b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2991939b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2860506";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3029183b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_228580047b0";
 flags DELTAMODE;
  parent "sx3029183b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2860500";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2860501";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3010561a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337650a0";
 flags DELTAMODE;
  parent "sx3010561a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3142079";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2691954b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21399361b0";
 flags DELTAMODE;
  parent "sx2691954b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2673303c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2970811a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321881a0";
 flags DELTAMODE;
  parent "sx2970811a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3142078";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2785546a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21399752a0";
 flags DELTAMODE;
  parent "sx2785546a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2895461a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_294789a0";
 flags DELTAMODE;
  parent "sx2895461a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2897800";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2897801";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3142050c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_251865c0";
 flags DELTAMODE;
  parent "sx3142050c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2897806";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2897807";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3082981c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226193737c0";
 flags DELTAMODE;
  parent "sx3082981c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2897805";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2858200";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2917330a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2879092c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21399326c0";
 flags DELTAMODE;
  parent "sx2879092c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3122810b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323242b0";
 flags DELTAMODE;
  parent "sx3122810b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1009651";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1009650";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2785547b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337705b0";
 flags DELTAMODE;
  parent "sx2785547b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3010560b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338955b0";
 flags DELTAMODE;
  parent "sx3010560b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1108368";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2763072b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226924200b0";
 flags DELTAMODE;
  parent "sx2763072b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2692660";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108375";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108378";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108372";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2897554c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2212168870c0";
 flags DELTAMODE;
  parent "sx2897554c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3197639a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2692664";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2692661";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3067448c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3253995c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3082983b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226193899b0";
 flags DELTAMODE;
  parent "sx3082983b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3142050";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108379";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2729401b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355597b0";
 flags DELTAMODE;
  parent "sx2729401b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "hvmv69s2s3_1";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 39837.17;
}
object node {
  name "m1108387";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2955055b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "hvmv69s2s3_2";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 39837.17;
}
object node {
  name "m1009655";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2821087a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226308720a0";
 flags DELTAMODE;
  parent "sx2821087a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3066826b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339003b0";
 flags DELTAMODE;
  parent "sx3066826b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1108381";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108380";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2823544";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2823545";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2841648a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337720a0";
 flags DELTAMODE;
  parent "sx2841648a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3197638a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3122812b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21031694b0";
 flags DELTAMODE;
  parent "sx3122812b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2691951c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2691951c_pvmtr";
  flags DELTAMODE;
  parent "sx2691951c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138379c0";
 flags DELTAMODE;
  parent "sx2691951c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3254238b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293487b0";
 flags DELTAMODE;
  parent "sx3254238b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m2000707";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000706";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000705";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000704";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000709";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000708";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3649301a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224237643a0";
 flags DELTAMODE;
  parent "sx3649301a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m2000703";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2766718c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138652c0";
 flags DELTAMODE;
  parent "sx2766718c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m2000702";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000701";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000700";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3235268c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3178971a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338896a0";
 flags DELTAMODE;
  parent "sx3178971a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3010566c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138776c0";
 flags DELTAMODE;
  parent "sx3010566c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2917333a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2860478b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355590b0";
 flags DELTAMODE;
  parent "sx2860478b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2673309c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3122811a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337669a0";
 flags DELTAMODE;
  parent "sx3122811a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2673307c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3010565c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3010565c_pvmtr";
  flags DELTAMODE;
  parent "sx3010565c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138343c0";
 flags DELTAMODE;
  parent "sx3010565c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3065665a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2708744b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226308710b0";
 flags DELTAMODE;
  parent "sx2708744b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2766717c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138470c0";
 flags DELTAMODE;
  parent "sx2766717c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2935549b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337668b0";
 flags DELTAMODE;
  parent "sx2935549b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3649300a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224237546a0";
 flags DELTAMODE;
  parent "sx3649300a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3235267c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3178972c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338923c0";
 flags DELTAMODE;
  parent "sx3178972c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2860479b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355595b0";
 flags DELTAMODE;
  parent "sx2860479b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2691950c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138374c0";
 flags DELTAMODE;
  parent "sx2691950c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2673308b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3010564c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321883c0";
 flags DELTAMODE;
  parent "sx3010564c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2673306c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2691953a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302732a0";
 flags DELTAMODE;
  parent "sx2691953a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2841645c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321893c0";
 flags DELTAMODE;
  parent "sx2841645c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3122814c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338899c0";
 flags DELTAMODE;
  parent "sx3122814c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3172805a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226964880a0";
 flags DELTAMODE;
  parent "sx3172805a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3066829c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321894c0";
 flags DELTAMODE;
  parent "sx3066829c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3178973a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21149420a0";
 flags DELTAMODE;
  parent "sx3178973a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2000709b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000709b_pvmtr";
  flags DELTAMODE;
  parent "sx2000709b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000709b0";
 flags DELTAMODE;
  parent "sx2000709b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3235266c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m3327098";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2691952a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391980a0";
 flags DELTAMODE;
  parent "sx2691952a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2935547b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21383553b0";
 flags DELTAMODE;
  parent "sx2935547b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2673305b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m3327097";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3010563a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_294845a0";
 flags DELTAMODE;
  parent "sx3010563a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3254237a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21482181a0";
 flags DELTAMODE;
  parent "sx3254237a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2823592";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3214071";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3142099";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3122813a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138685a0";
 flags DELTAMODE;
  parent "sx3122813a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3142098";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2729405b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21393412b0";
 flags DELTAMODE;
  parent "sx2729405b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2766750c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2766719a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21357865a0";
 flags DELTAMODE;
  parent "sx2766719a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3214064";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3178974b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323399b0";
 flags DELTAMODE;
  parent "sx3178974b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3214069";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2917336c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2860477a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2121587a0";
 flags DELTAMODE;
  parent "sx2860477a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3082988b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226195153b0";
 flags DELTAMODE;
  parent "sx3082988b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3178975b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321845b0";
 flags DELTAMODE;
  parent "sx3178975b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2746587c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227653310c0";
 flags DELTAMODE;
  parent "sx2746587c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2876814";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108423";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2876812";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2876813";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3085398b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2879092";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108433";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3027116";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1138598";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1138597";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2692600";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1138599";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2766749b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3160115b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2879089c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21455388c0";
 flags DELTAMODE;
  parent "sx2879089c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2897765";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3178976a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21397721a0";
 flags DELTAMODE;
  parent "sx3178976a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2897766";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2710537b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2897764";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2897769";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3176661c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2897767";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2897768";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3085397b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3157708c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "196-35541";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879081";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2858163";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "d5686080-1_int";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2858166";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3010569a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302673a0";
 flags DELTAMODE;
  parent "sx3010569a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2879089";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3027124";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2860478";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879087";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3027122";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2860477";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2766748a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2860479";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3160114a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2916234a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_228549643a0";
 flags DELTAMODE;
  parent "sx2916234a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2710536a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2804259a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2991940c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2688692b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225918926b0";
 flags DELTAMODE;
  parent "sx2688692b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3178977c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302810c0";
 flags DELTAMODE;
  parent "sx3178977c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1108406";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108405";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3176660b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2860490";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2766716c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337713c0";
 flags DELTAMODE;
  parent "sx2766716c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "d6047588-1_int";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108407";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108402";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108401";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2786204c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1108404";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108403";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2858175";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2860485";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2860484";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2860487";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2860486";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108410";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2860481";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2860480";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2860483";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2860482";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3010568a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338965a0";
 flags DELTAMODE;
  parent "sx3010568a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2860489";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3027133";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2860488";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3027132";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3160113b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2766499";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2879087a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21399762a0";
 flags DELTAMODE;
  parent "sx2879087a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3178978a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337723a0";
 flags DELTAMODE;
  parent "sx3178978a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "n1138594";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1138593";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1138596";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1138595";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2688693c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225918936c0";
 flags DELTAMODE;
  parent "sx2688693c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3091052a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_228532641a0";
 flags DELTAMODE;
  parent "sx3091052a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2766715b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355593b0";
 flags DELTAMODE;
  parent "sx2766715b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m2000715";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2673343b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21470122b0";
 flags DELTAMODE;
  parent "sx2673343b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1108413";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108412";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3085399c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m2000710";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2860492";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000714";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2860491";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000713";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000712";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2860493";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000711";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3179607b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260591b0";
 flags DELTAMODE;
  parent "sx3179607b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2860499";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3010567c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302813c0";
 flags DELTAMODE;
  parent "sx3010567c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3066830b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21469960b0";
 flags DELTAMODE;
  parent "sx3066830b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "p850072";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3142049";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2689678b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2970804c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356787c0";
 flags DELTAMODE;
  parent "sx2970804c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3178979c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338968c0";
 flags DELTAMODE;
  parent "sx3178979c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2673300b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m2001der480-2";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 277.13;
}
object triplex_node {
  name "x3085394c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m2001der480-1";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 277.13;
}
object triplex_node {
  name "sx2820556a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226196648a0";
 flags DELTAMODE;
  parent "sx2820556a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2879055";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879054";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3179608c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356793c0";
 flags DELTAMODE;
  parent "sx3179608c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "p850083";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3048887b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3085393c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2862616c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227447984c0";
 flags DELTAMODE;
  parent "sx2862616c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2970804";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069285";
 flags DELTAMODE;
  phases ACN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx1108410b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2226061820b0";
 flags DELTAMODE;
  parent "sx1108410b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "p850080";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3216350a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391977a0";
 flags DELTAMODE;
  parent "sx3216350a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1108486";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3233353a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2766744b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1108484";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108483";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3030199c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2692654";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2692655";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3048888c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2785543b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321860b0";
 flags DELTAMODE;
  parent "sx2785543b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3216351a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21398815a0";
 flags DELTAMODE;
  parent "sx3216351a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2710532c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2673346c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293486c0";
 flags DELTAMODE;
  parent "sx2673346c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3085396a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2879072";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879071";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879070";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069284";
 flags DELTAMODE;
  phases ACN;
  nominal_voltage 7199.56;
}
object node {
  name "p1123251";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879079";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2766747a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2879078";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879077";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2685805a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225533531a0";
 flags DELTAMODE;
  parent "sx2685805a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2879076";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879075";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879074";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879073";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2991943c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3048889c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2955047a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3085395a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2823611a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "d2000401_int";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108459";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879061";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108464";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108460";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108462";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3315860b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2223664050b0";
 flags DELTAMODE;
  parent "sx3315860b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2879069";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2692635";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879068";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879067";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2766746c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2692633";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879066";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879065";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879064";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879063";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879062";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3778577c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3160861c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "e182729";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3085390b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "p893163";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "e182727";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "e182726";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2692664c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_351021c0";
 flags DELTAMODE;
  parent "sx2692664c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "e182725";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2728247a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "e182724";
  flags DELTAMODE;
  frequency_measure_type PLL;
  GFA_enable true;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2710530b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "e182723";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "e182722";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2916620a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2916620c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2916620b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "d5806920-1_int";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2728247b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2728247c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2858166a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226192994a0";
 flags DELTAMODE;
  parent "sx2858166a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2897773a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3160862c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "d6048634-1_int";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2804253a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "hvmv69sub1_lsb2";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 39837.17;
}
object triplex_node {
  name "x2822859b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3104119a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m4113345";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069249";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m4113347";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m4113348";
 flags DELTAMODE;
  phases ACN;
  nominal_voltage 7199.56;
}
object node {
  name "n1140830";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3064514c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1069248";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2991902b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391748b0";
 flags DELTAMODE;
  parent "sx2991902b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069247";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "e182733";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1140832";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "e182732";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1140831";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "e182731";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "e182730";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2970841";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2970842";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026997";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069250";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026990";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2970845";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2804254a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2897774b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3231269b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3263051";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3085392c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "221-282818";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "e182748";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "e182746";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1140823";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "e182745";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069230";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1140822";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2991901b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_354851b0";
 flags DELTAMODE;
  parent "sx2991901b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3198348a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "e182744";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1140821";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3195327a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225901711a0";
 flags DELTAMODE;
  parent "sx3195327a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "n1140820";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1140827";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3198347c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3027132a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321876a0";
 flags DELTAMODE;
  parent "sx3027132a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2992657a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "n1140825";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1140824";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2970811";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "221-282819";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1140829";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1140828";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2685809a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225533162a0";
 flags DELTAMODE;
  parent "sx2685809a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3104117c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2804251a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2897771b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2973160b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3085391b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1069227";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069224";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069226";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069225";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2798067";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3215203b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227760024b0";
 flags DELTAMODE;
  parent "sx3215203b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3215203a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3215203a_pvmtr";
  flags DELTAMODE;
  parent "sx3215203a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227760024a0";
 flags DELTAMODE;
  parent "sx3215203a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2992656a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3215203c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3215203c_pvmtr";
  flags DELTAMODE;
  parent "sx3215203c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227760024c0";
 flags DELTAMODE;
  parent "sx3215203c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2989432";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1140819";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1140818";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1140817";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3104118c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3179646b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2897772a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2804252a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3027133a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226101449a0";
 flags DELTAMODE;
  parent "sx3027133a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2897792";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2973161a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2897793";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069217";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2991907a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138574a0";
 flags DELTAMODE;
  parent "sx2991907a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2690868";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2876813a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355842a0";
 flags DELTAMODE;
  parent "sx2876813a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069218";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3645812c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1069213";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2692660a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260643a0";
 flags DELTAMODE;
  parent "sx2692660a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069215";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069210";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026961";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3122848c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1026960";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026969";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2804257b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3104115b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3142049c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356810c0";
 flags DELTAMODE;
  parent "sx3142049c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3048890";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2972930a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2973162b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1069206";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069205";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069208";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2876814a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225806974a0";
 flags DELTAMODE;
  parent "sx2876814a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2991906a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_247060a0";
 flags DELTAMODE;
  parent "sx2991906a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3216358a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21399826a0";
 flags DELTAMODE;
  parent "sx3216358a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2804258b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1069202";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069201";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2876847";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "p841985";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2916625b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2001015b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2876846";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3048889";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026950";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026951";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108400";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3122847a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1026953";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3048887";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3048888";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3195365";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026954";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2897770c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2897772";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2897773";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2897770";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2861197c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2861197c_pvmtr";
  flags DELTAMODE;
  parent "sx2861197c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21474711c0";
 flags DELTAMODE;
  parent "sx2861197c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2897771";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2897776";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2897777";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2897774";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2991905a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2148633a0";
 flags DELTAMODE;
  parent "sx2991905a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2897775";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3102286b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3645810c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2897778";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2897779";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2001014b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026984";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001215";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001214";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026986";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001213";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3104113a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2936268c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_223655c0";
 flags DELTAMODE;
  parent "sx2936268c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3160117b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2804255b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026987";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001212";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2897780";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001211";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2973163b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026989";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001210";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2822857b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2897784";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2897781";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2876812a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321880a0";
 flags DELTAMODE;
  parent "sx2876812a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3645811c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3342743c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2692661a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260650a0";
 flags DELTAMODE;
  parent "sx2692661a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2897789";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2916627a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2001013b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026972";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001205";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001204";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001203";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001202";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001209";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001208";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3104114b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3122849b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026970";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001207";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "d5534969-2_int";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001206";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2804256b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2897790";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3140238";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001201";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2897791";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026977";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001200";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2000915c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2822858b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026978";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026979";
  flags DELTAMODE;
  frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2973164a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}

object voltdump {
  filename pow/Voltage_9500.csv;
  mode POLAR;
}

