  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227921427b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2915542b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2915542a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227921427a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2915542a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3048207";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "p901894";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2935568b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3048208";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3108449a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3048209";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3216988";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3048203";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "p895114";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3048205";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "p895117";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2841625c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3048206";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3048200";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3048201";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "p873787";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3216339b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391741b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3216339b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3160098";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3216370a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3216370c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3216370b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2766732b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_247164b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2766732b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3122821b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026785";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026786";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3122822a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3008232b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226192492b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3008232b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1026783";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2841624b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026784";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047688";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2860501b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323265b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2860501b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3159645a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_228446184a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3159645a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3048230";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3048231";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3103822c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_228665517c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3103822c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "221-312488";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026780";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3029507b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3065696a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227921416a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3065696a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3122820a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1026774";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3091052";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026777";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001400";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2821770a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227917119a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2821770a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2935566c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3048227";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2841623a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3048228";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026773";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047699";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3048221";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3048222";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2951995c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226192801c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2951995c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1026778";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026779";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2729206c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "196-29518";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "196-29519";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2897554";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3197652a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3254213b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3029502a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1026722";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3122824a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2970258c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21459640c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2970258c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2841622a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3141396c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337655c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3141396c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1047669";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2729207c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2897793a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1026724";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2955077c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2955077c_pvmtr";
  parent "sx2955077c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260543c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2955077c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1026726";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2895449c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226193134c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2895449c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3029501b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2711226b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "n1137001";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "d5534967-1_int";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2801902";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2801909";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3254214b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1047671";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3122823b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1047672";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3141397b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21396796b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3141397b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2841621c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1026713";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2955078a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260542a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2955078a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3214112b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226881057b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3214112b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2955074a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260479a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2955074a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2991929b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2147708b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2991929b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2711225c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2860499b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2879767b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3141398a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21386976a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3141398a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3254211b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2916602a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3029504b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2948732";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2000414a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000414a_pvmtr";
  parent "sx2000414a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000414a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2000414a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "m1026744";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3122826a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2841620b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026745";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047649";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2897791b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2860506b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321856b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2860506b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2001309a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001309a_pvmtr";
  parent "sx2001309a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001309a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2001309a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3197618a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356008a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3197618a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3216336a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356010a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3216336a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2711224b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3254212b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x0247171b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2916603b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3029503c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2000415a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000415a_pvmtr";
  parent "sx2000415a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000415a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2000415a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "m1026732";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3122825a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3141399c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302804c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3141399c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2689691a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2955005";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026734";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2955076a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21243817a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2955076a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2955006";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2897792a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1026736";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2766723";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3216361";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2766722";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2766721";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2766720";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3046854b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227732939b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3046854b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2766727";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2766726";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2766725";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2748131b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323250b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2748131b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2766724";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "q16642_cap";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2766729";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2766728";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3197633a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338893a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3197633a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2748132a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302637a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2748132a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2805031c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260491c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2805031c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1047623";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2785517c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338957c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2785517c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2785528b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3143999a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3216358";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3649304a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2804270b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339013b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2804270b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "r18242";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2674052c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "r18241";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3216350";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2972704c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3216351";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2766716";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3104830c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2766715";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2748130b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138753b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2748130b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2766719";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "r18243";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3197632b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323266b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3197632b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2766718";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2766717";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "r18245";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2804282c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3216349";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047633";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3216343";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2785518c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138469c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2785518c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3216344";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2785529c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3216342";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3216347";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3216348";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3216345";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3216346";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2674051a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1026709";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2989571a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225991691a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2989571a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3632979";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3141411c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21197413c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3141411c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3197631a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338920a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3197631a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3216338";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3067478";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3216339";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026700";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2991909a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3215549b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_228219458b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3215549b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2763153a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293425a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2763153a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1026705";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026706";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2876814a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1026708";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3649302a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3216336";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3778577";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026701";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3216337";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026702";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2785519a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138566a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2785519a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1026703";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026704";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "d6138608-3_int";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3141412a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391996a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3141412a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2842329c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260568c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2842329c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3197630a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138644a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3197630a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2879752b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2991908a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1047612";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047613";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3649301a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1047615";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3010567";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3215203a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3010568";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2954339b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391739b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2954339b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3027133a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3010565";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2992656a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260627a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2992656a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3010566";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3010563";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3160878c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260511c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3160878c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3010564";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3008248";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3010561";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3010562";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2821087a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3010560";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3197637c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3197637c_pvmtr";
  parent "sx3197637c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138585c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3197637c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2691959b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "n1134480";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2805036b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2805036b_pvmtr";
  parent "sx2805036b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_275248b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2805036b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3123452c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260574c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3123452c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3215203c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3215203b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "n1134479";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1134478";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "d2000100_int";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1134477";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1134476";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3067447a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21386157a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3067447a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "n1134475";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1134474";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1134472";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2915534a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3010569";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1142099";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2954338b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355618b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2954338b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2763811c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21459629c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2763811c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "n1142098";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3010570";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3197636b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2148580b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3197636b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3085410b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3067448c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_262075c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3067448c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m3021569";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2745811c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_251863c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2745811c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m3019248";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2748135a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2150172a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2748135a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3029183";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2763812c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21459651c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2763812c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3030199";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3030197";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3010585";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l0247171";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3197635b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337696b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3197635b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3010580";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2748133c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302861c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2748133c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1089093";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089094";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "p860892";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2783231";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2914324";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2914323";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3235946a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356800a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3235946a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2804283a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3649306a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3008279";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2804272b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2804272b_pvmtr";
  parent "sx2804272b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338993b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2804272b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l0247160";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089097";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1134471";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089096";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1134470";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l0247162";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3197634b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355767b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3197634b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2766499c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2805034a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260647a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2805034a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3067447";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3067448";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2897789b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2897789b_pvmtr";
  parent "sx2897789b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323287b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2897789b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3235945c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356796c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3235945c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3649305a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "n1134469";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2804277c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339043c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2804277c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2710530b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21381118b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2710530b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3234185";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001der-4";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 277.13;
}
object node {
  name "m2001der-5";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 277.13;
}
object triplex_node {
  name "sx2001215c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001215c_pvmtr";
  parent "sx2001215c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001215c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2001215c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "q14413";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001der-1";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 277.13;
}
object node {
  name "q14414";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001der-2";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 277.13;
}
object node {
  name "q14411";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2841615a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356012a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2841615a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m2001der-3";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 277.13;
}
object node {
  name "q14412";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3030126";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3011229a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356801a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3011229a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2748139b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21400108b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2748139b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2001214c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001214c_pvmtr";
  parent "sx2001214c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001214c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2001214c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "m4362181";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2991902b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3233412a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3233412a_pvmtr";
  parent "sx3233412a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226308717a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3233412a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2785511a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339046a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2785511a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3104118c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321890c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3104118c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "d5504876-1_int";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3645810c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224230651c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3645810c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2685809a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2745848";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2851933";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1145954";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1145956";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3160872c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260551c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3160872c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "n1145955";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2897784b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_247170b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2897784b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2001213c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001213c_pvmtr";
  parent "sx2001213c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001213c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2001213c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "l3195751";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3065696";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3198348a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260552a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3198348a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2991901b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3010556";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3027132a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3010557";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3008232";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2992657a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2992657a_pvmtr";
  parent "sx2992657a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21475841a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2992657a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3233413b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226308727b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3233413b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2785512b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323245b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2785512b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3008237";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "d5956471-2_int";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3160871c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260638c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3160871c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2970258c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2990098";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3104119a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338956a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3104119a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3048200b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391740b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3048200b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2001212c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001212c_pvmtr";
  parent "sx2001212c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001212c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2001212c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "l3010559";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3198347c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3198347c_pvmtr";
  parent "sx3198347c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260622c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3198347c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m2001-ess1";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 277.13;
  // bustype SWING_PQ;
}
object meter {
  name "m2001-ess1_stmtr";
  parent "m2001-ess1";
  phases ABCN;
  nominal_voltage 277.13;
}
object node {
  name "m2001-ess2";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 277.13;
  bustype SWING_PQ;
}
object meter {
  name "m2001-ess2_stmtr";
  parent "m2001-ess2";
  phases ABCN;
  nominal_voltage 277.13;
}
object triplex_node {
  name "sx2785513a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2785513a_pvmtr";
  parent "sx2785513a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337677a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2785513a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2724120c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225577437c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2724120c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3645812c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224230754c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3645812c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3727711a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3048201b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391742b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3048201b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2895449c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2991907a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2876812a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3179682";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2001211c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001211c_pvmtr";
  parent "sx2001211c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001211c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2001211c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "p860847";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2766750";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2785514a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337675a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2785514a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3552667c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3104117c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338964c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3104117c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3645811c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224230689c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3645811c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "p860843";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3179699";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3226771a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227100746a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3226771a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3727712a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "d6290228-6_int";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1027123";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3142049c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3179637c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21386442c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3179637c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2991906a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "regxfmr_190-8581";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2001210c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001210c_pvmtr";
  parent "sx2001210c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001210c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2001210c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2876813a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2766741";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1144663";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1144665";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1144664";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2766744";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2766742";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2785515c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293609c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2785515c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2766749";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2766748";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2745806";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2766747";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2766746";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1144667";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1144666";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3104114b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355587b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3104114b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "n1144668";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m4362177";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2897780b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293518b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2897780b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3048203b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323273b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3048203b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3216358a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3120484c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2991905a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2745811";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2766730";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3160098a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3157710b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226193361b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3157710b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2766732";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3216370";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2766738";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "hvmv69sub2_hsb";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 39837.17;
}
object triplex_node {
  name "sx3104115b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391738b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3104115b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3179682c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2897781a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138770a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2897781a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3727710a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2785516b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138294b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2785516b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3065665";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "q14404";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3216367";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3216368";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2916599a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356015a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2916599a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3101814";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1138000";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3216123a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338926a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3216123a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2897790c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21357984c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2897790c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3066830b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3179646";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3008237c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3065750";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3108449";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2916598a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355933a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2916598a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2895461";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2673331b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2802481a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226308730a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2802481a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2766749b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337661b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2766749b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3010557a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3104113a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138560a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3104113a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2897791b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323282b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2897791b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3047073";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2891575c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3179650";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2876798b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226193745b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2876798b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2001209c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001209c_pvmtr";
  parent "sx2001209c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001209c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2001209c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3029495b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3102286b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226308729b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3102286b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3010556a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1027121";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m3772794";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1027114";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2861219";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026chp-2";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2861218";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026chp-3";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
  bustype SWING_PQ;
}
object meter {
  name "m1026chp-3_dgmtr";
  parent "m1026chp-3";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2766715b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3177894a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "d2001201_int";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3101827";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2001208c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001208c_pvmtr";
  parent "sx2001208c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001208c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2001208c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "l2895449";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2710525c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355437c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2710525c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1027110";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2861222";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3179678";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2861223";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1027100";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1027101";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3179674";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3179673";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1027109";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3216367b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2991910b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2001207c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001207c_pvmtr";
  parent "sx2001207c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001207c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2001207c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "l3225319";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3179608";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026690";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3179607";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3030199c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260480c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3030199c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2001400c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3177881c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227896008c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3177881c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2839305";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2766746c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321886c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2766746c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2841624";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2841623";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2841626";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2841625";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2841628";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026682";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2823611a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21386877a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2823611a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2841627";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2841629";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2841620";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2841619c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337636c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2841619c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2841622";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2841621";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3142078b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_330121b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3142078b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2001206c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001206c_pvmtr";
  parent "sx2001206c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001206c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2001206c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3216361b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026681";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000413";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000412";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2841615";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000411";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000410";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2841616";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2841619";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000415";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2841618";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000414";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026679";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2841618a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337673a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2841618a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3234149a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3142079b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21249626b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3142079b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3234149b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3234149c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m2000409";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2710520a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138679a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2710520a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3029055b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m2000408";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000407";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2766748a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21470326a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2766748a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2991933c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355433c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2991933c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m2000402";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000401";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000400";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000406";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000405";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000404";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3178969b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m2000403";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2955047a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21469911a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2955047a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2001205c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001205c_pvmtr";
  parent "sx2001205c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001205c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2001205c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2748840b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3048962a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3047060";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m4277837";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2710521a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2710521a_pvmtr";
  parent "sx2710521a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138680a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2710521a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3010559a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2766747a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391989a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2766747a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1026697";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2973180b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21398646b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2973180b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1026699";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3047059";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026693";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3179637";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026695";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3157718a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226194093a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3157718a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2001204c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001204c_pvmtr";
  parent "sx2001204c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001204c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2001204c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "l3047058";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2841616a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2841616a_pvmtr";
  parent "sx2841616a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21031684a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2841616a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3197629b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_247122b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3197629b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2991939b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337652b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2991939b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3139598";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3123509c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "p829957";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2766742b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355585b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2766742b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1047592";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "p829956";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2785520b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2806553c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2861223b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "d5534970-1_int";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3086079b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3082992a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1026646";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026647";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026648";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3156034a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391993a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3156034a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3197628c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138651c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3197628c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2766741a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21386754a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2766741a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2691954b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3253995c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21396815c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3253995c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1047593";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2785521c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2724120";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m3768670";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2937757c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3082993a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3086078a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "p829974";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2674047c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "p829979";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3197627c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337625c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3197627c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3048210a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1026670";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "p829975";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "p829976";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "p829977";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2766744b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2127319b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2766744b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "p829978";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2841645";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026665";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "d5861005-2_int";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2841648";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2925506c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225533703c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2925506c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1026667";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026660";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3225319b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225533675b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3225319b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2839332";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026661";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2839331";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026662";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047566";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047568";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3142050c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3160896c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3177881";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2841641";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2785522b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "p829960";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "p829961";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2763072b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "p829962";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "p829963";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3197626c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337623c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3197626c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3048211a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "p829965";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047580";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2841635";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2841634";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047572";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2841637";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3177894";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026655";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2841636";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026656";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047574";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2861222a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2933135a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2841639";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047575";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2841638";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3029183b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1047577";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2814529c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2814529a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2814529b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2841631";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026657";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2820556a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2841630";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026658";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2841633";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2841632";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2785523c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2895496";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3048212a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2898522";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2898526";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089103";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2879753b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1089102";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3065665a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227895952a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3065665a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3104859b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138798b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3104859b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2691950c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3649300a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1047548";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3086075b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2766717c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2785524c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1089115";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089118";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089119";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1149225";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026chp-1";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089112";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "p829986";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089113";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "d5565090-1_int";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2917359a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21482431a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2917359a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1047550";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047552";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3086074c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1047558";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2766716c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "d5774470-2_int";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2785525c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2842330c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356795c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2842330c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1149235";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1149236";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1149233";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3048214a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3048946c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260624c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3048946c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1089120";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "d5587291-3_int";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089122";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2691953a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1047520";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047521";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047522";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047526";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2879092c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2785526b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1047528";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089138";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2983432a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2766719a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1149249";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2895489";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089132";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2898515";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089131";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2691952a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2992624a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2691951c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1047534";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2785527a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2766718c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1089148";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "d5746546-1_int";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2804956a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3197639";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3197638";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3197637";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3197636";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3197635";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3120504a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225897846a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3120504a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1089141";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2973178b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337665b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2973178b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3197645a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21395962a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3197645a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1089143";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "d5472341-1_int";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089145";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089144";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2748144a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338984a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2748144a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3197634";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3197633";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047503";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3197632";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3197631";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3197630";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2936214a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2936214a_pvmtr";
  parent "sx2936214a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356809a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2936214a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1047507";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1147865";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1147866";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2804957c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3197629";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1147863";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3197628";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1147864";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3197627";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1147861";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3197626";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1147862";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2801895b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226191951b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2801895b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3197625";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3197624";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1147860";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2916627a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138563a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2916627a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3048937c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3048937c_pvmtr";
  parent "sx3048937c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356789c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3048937c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2727795c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227678342c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2727795c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3195321a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1089155";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089158";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1147867";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2690187b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226308716b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2690187b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3047073c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227917133c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3047073c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3197644a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138771a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3197644a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3085403a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2748143a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2748143a_pvmtr";
  parent "sx2748143a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2121368a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2748143a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1089160";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047513";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047515";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2936213b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_328363b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2936213b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1047518";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2937757";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2801896b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226191995b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2801896b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3160868b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_20107693b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3160868b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2936211c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260567c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2936211c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1089163";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2851933a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21393643a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2851933a";
  phases AS;
  constant_power_1 200VA;
  constant_power_2 200VA;  
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1089162";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089165";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2764399b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "n1147858";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1147859";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3197643b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302369b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3197643b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3254227b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "n1147857";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3217064b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1089170";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2851933c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21393643c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2851933c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3235275b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302507b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3235275b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2851933b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21393643b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2851933b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3197654";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2936212a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356815a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2936212a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3197653";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3727709a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3197652";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "p895409";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2916625b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21467859b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2916625b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3197647";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3197646";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089174";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089173";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2748140a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391995a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2748140a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1089176";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3254228b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1089177";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089179";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3197642c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391979c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3197642c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3254229b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "d5955074-2_int";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089183";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3139366a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226264795a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3139366a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3197645";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3197644";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3197643";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3197642";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "d5682346-3_int";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3197641";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3197640";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2731712b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2992556";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069738";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2860481c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3118855";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2804261c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302509c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2804261c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3030204a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1069730";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089185";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2691947a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2748139";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089187";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2914324a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1069731";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089186";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089189";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089188";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2935551c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2748140";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2748143";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2748144";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3235273b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339016b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3235273b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2748146";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2897778a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302468a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2897778a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3179699b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2879794a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260475a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2879794a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3727707a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3030203c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3030205c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3027122a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1027091";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2804262a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355938a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2804262a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3160865a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260515a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3160865a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2860482a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1089196";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089195";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089198";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2991640c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_229106135c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2991640c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1089197";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2691946b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1027092";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089199";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2935552c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2748152";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2914323b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2748157";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2748158";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3727708a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2803194c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227917130c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2803194c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2897779c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302508c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2897779c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3197618";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3029520b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2691949b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3160864b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2127146b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3160864b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3197647a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_294787a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3197647a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2684420b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3085402a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3101194";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2748124";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3139103a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225767272a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3139103a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2748125";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2748146a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138570a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2748146a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2897776c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302858c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2897776c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2915534";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2936216c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_223663c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2936216c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2858163a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3232301";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2860480b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3027124c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2804260b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391752b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2804260b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2748126";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2973791a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260605a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2973791a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3160863c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_223660c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3160863c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3197646b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355944b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3197646b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2935550c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2748127";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2691948b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2748128";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2748129";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3085400c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2911069b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225571871b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2911069b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2748130";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2748131";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2748132";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3085401a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2748133";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2748135";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "d6170302-1_int";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2915542";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2897777c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338937c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2897777c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2916620c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338977c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2916620c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "n1142100";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2973833b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260630b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2973833b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "n1142101";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2954347b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321841b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2954347b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "n1142102";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3048963b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2710542b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355584b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2710542b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "n1142107";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1142108";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1142109";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1027066";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1142103";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1142104";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1142105";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1142106";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3160862c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3160862c_pvmtr";
  parent "sx3160862c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21386143c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3160862c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3342743c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2223703238c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3342743c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3216348a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1027056";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2767343c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356791c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2767343c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2001203c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001203c_pvmtr";
  parent "sx2001203c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001203c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2001203c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2803199c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227760021c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2803199c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2897774b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337691b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2897774b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3085391b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21236413b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3085391b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2710543c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2710543c_pvmtr";
  parent "sx2710543c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21474614c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2710543c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2803199a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227760021a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2803199a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3142098b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260501b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3142098b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2803199b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2803199b_pvmtr";
  parent "sx2803199b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227760021b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2803199b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2990826b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2990826c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1027055";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2954346b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323397b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2954346b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3160861c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260558c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3160861c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2973171b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339012b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2973171b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2990826a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "d6017316-1_int";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3216349b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3778577c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224490448c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3778577c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "p893610";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2001202c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001202c_pvmtr";
  parent "sx2001202c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001202c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2001202c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2897775c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138342c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2897775c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2858166a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3085390b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321848b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3085390b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3064514c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_251857c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3064514c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2954349b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337699b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2954349b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3142099b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_157718b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3142099b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1027080";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3048965b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1027087";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3195327a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2767341c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260577c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2767341c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2897772a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2897772a_pvmtr";
  parent "sx2897772a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302679a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2897772a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3179646b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_328365b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3179646b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x1108410b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3085393c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337627c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3085393c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2954348a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356013a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2954348a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3048966c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1027071";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3189189";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3189188";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1027073";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2767342a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356802a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2767342a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3189190";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1027068";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3030126c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260576c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3030126c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2897773a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338918a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2897773a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2692664c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3085392c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337630c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3085392c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3048890c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2128517c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3048890c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m3763623";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m3763624";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3104128a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_247057a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3104128a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3197641a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3197641a_pvmtr";
  parent "sx3197641a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293591a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3197641a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3097861c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225533215c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3097861c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m3763620";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2897770c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337628c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2897770c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1027019";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1027013";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1027014";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1008733";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "p903360";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3216344b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "p830058";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3065750b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3030203";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2822857b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355588b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2822857b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3030200";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m3763618";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3048968c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3067506";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3067507";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1027011";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3104129a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338969a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3104129a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1027005";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3197640c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338944c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3197640c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3085393";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1027001";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2897771b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21148701b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2897771b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3085392";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1027002";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2767340a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260595a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2767340a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3085391";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m4122658";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2767340b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260595b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2767340b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3085390";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1027004";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m4122657";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2767340c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260595c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2767340c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3085397";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2936268c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3085396";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1008742";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m3763619";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3030204";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3085395";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1008743";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3030205";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3085394";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "p903354";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1008746";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3085399";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3085398";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3216345b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2822858b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355591b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2822858b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3120502a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_294812a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3120502a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1027041";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2802480b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226308725b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2802480b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3160117b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21357901b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3160117b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1027042";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1142der480-1";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 277.13;
}
object node {
  name "m1027043";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3104126c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3104126c_pvmtr";
  parent "sx3104126c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138372c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3104126c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2954345c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338915c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2954345c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1027038";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1027039";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3150961";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1027036";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1008752";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2692661a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1008753";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3231269b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225684682b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3231269b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "q1301";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3085389";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3216346a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2917310";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3085388";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1008758";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1142110";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1142111";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1142112";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3120503a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225869139a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3120503a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2822859b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391747b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2822859b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3104127b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337690b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3104127b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2954344c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338959c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2954344c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1027027";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1027023";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2861197c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2804269b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323285b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2804269b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2692660a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3216347c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3085399c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302862c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3085399c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2917328";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3048228c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3178974b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3104124b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356065b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3104124b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2822864c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_274985c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2822864c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2991943c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2991943c_pvmtr";
  parent "sx2991943c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21399619c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2991943c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2917330";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2688693c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2917336";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2917333";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3082988b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2822865c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_274986c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2822865c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3085398b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355777b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3085398b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "d2000901_int";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2673343b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2955005b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3010569a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3649299a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224237391a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3649299a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3178975b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2764403a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226193078a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2764403a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2916234a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3104125b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138264b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3104125b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "d5926308-3_int";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "d6320328-1_int";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3008248a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3157708c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226192954c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3157708c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2746587c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2990828";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2822866b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338922b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2822866b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2990826";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2990827";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3649298a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224237384a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3649298a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3091052a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2860479b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1027000";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3010568a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3178976a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2710536a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21396867a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2710536a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3104122a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138565a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3104122a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3010567c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "d5865224-1_int";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3067506c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260620c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3067506c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2935549b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3104157c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2917359";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "d5835167-6_int";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2822867b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2822867b_pvmtr";
  parent "sx2822867b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21386552b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2822867b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2767343";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3104123c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338924c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3104123c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3179607b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3178977c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3649297a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224237380a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3649297a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2710537b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391744b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2710537b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2688692b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2991940c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2148060c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2991940c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3067507c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260535c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3067507c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3178978a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3010566c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3104120b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138645b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3104120b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3179608c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2862616c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2673300b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391745b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2673300b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3160123a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21015706a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3160123a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2822860b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323236b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2822860b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3104155c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m2000300";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2970804c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3178979c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "d5746703-1_int";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3048887b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260586b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3048887b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3085395a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21391094a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3085395a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2767342";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3234149";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2767341";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2767340";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3189188c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293658c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3189188c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3198358b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138797b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3198358b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2692655c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3104121a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138561a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3104121a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3254230a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3064514";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1142798";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3312692a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1142799";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2822861a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21015829a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2822861a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2879087a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3048888c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_251856c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3048888c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2862616";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2689678b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226192762b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2689678b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3189189b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293657b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3189189b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2692654a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3085394c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_274988c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3085394c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3198356c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_350993c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3198356c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2710532c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293666c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2710532c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2673346c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "d6198039-1_int";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047490";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2822862c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_275001c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2822862c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3066821a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2685805a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1047483";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047484";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2785530a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1047485";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3047289b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1047486";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3047289a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3048889c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2128464c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3048889c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3216350a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3085397b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323261b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3085397b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3047289c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3198355b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_207288b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3198355b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2822863c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337635c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2822863c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2785531a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3104154c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2879089c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1047497";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2859403a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3232902a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "d6440002-2_int";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3085396a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138684a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3085396a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3216351a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3085410";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "q16483_cap";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2954352";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2954353";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2954350";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3085403";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2954351";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3085402";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2730163c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2691943b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1047471";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3104125";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3010561a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3104126";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3104123";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3104124";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3104121";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3176656";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3104122";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3104120";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "221-311359";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2806553";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2954349";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "228-1048090-1_int";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2992624";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3263051c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2954347";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2954348";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2954345";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3085401";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3104129";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2954346";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3085400";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3104127";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2954344";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3104128";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2895461a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3254234b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3048221a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1047480";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2691942b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3104114";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3448661b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3104115";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2673305b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138236b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2673305b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2691941c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3176661";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3010560b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3104113";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047478";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2954338";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2954339";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3159448a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337684a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3159448a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3104118";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3104119";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3176660";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3030200c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3104117";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089204";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089203";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089205";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089207";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3197639a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_310569a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3197639a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3082981c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3048222c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3254231a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1089200";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2691945c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1089202";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089201";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2783231b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226193886b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2783231b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2841648a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3104145";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047441";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047442";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3104144";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047444";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047447";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2955055b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21249647b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2955055b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2785534b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1089215";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2954361";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "d5804798-3_int";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3197638a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21396959a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3197638a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2897554c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "d2000701_int";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3066826b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "221-559681";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2673303c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338963c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2673303c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2691944a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "221-559682";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089213";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3104136";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3104134";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3104135";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047453";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3104132";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3104133";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3214549";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3104130";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3104131";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047457";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3082983b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2954357";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2785535b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2954354";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2954355";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3122837";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2766750c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2766750c_pvmtr";
  parent "sx2766750c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293424c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2766750c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3122835";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2729401b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2763811";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2763812";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089220";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "d5837361-8_int";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2860477a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3254237a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2673308b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2673308b_pvmtr";
  parent "sx2673308b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337653b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2673308b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1047420";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047423";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3010565c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1047424";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2935547b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2785536b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3122848";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3122849";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3122847";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2860478b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3254238b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3178971a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3010564c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1047430";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2673309c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138472c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2673309c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3104157";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3104154";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3342743";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047432";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2841645c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3104155";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047433";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047434";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047435";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "hvmv11sub2_lsb";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2992657";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2785537a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2992656";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "d5803273-1_int";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3122815";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3122816";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3122813";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3122814";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3122819";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136360";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136361";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3122817";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136362";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3122818";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136363";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2955006c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3066829c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2708744b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3178972c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2673306c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293608c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2673306c";
  phases CS;
  constant_power_1 200VA;
  constant_power_2 200VA; 
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1047400";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047401";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3010563a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "193-48013";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ACN;
  nominal_voltage 7199.56;
}
object node {
  name "l3727707";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047403";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136353";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047404";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136354";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2785538a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3727709";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136355";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3727708";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047406";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136356";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3122811";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136357";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3122812";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136358";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047409";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136359";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3122810";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3122826";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3048227a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3122827";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3122824";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3122825";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "p875742";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3178973a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1069662";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3727710";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2673307c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337632c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2673307c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3010562b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3727712";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3727711";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047410";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2879081a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "n1136365";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136366";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136367";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3122822";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136368";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3122823";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047419";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3122820";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3122821";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2841631c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391976c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2841631c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3254206b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355592b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3254206b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2973166c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293665c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2973166c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3120504a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3251807a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2711224b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260500b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2711224b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3027671a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226308728a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3027671a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3254870";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254873";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3047073c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2729405b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3254207a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337671a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3254207a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3067478a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3254869";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3216988b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260590b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3216988b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2973167b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293656b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2973167b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2841630c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138404c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2841630c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069640";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3251806b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3139598b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226311345b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3139598b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3048937c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3011229";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2729406c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3179650b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3179650b_pvmtr";
  parent "sx3179650b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_251828b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3179650b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3254204a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337715a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3254204a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3066809c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3086098a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21474556a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3086098a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3104853c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3784018a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224500658a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3784018a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "d6077791-3_int";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069632";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1142801";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1142800";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3448661";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3217052c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3029501b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337688b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3029501b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m2001015";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1142808";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001010";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2729407b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m2001014";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001013";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2897768c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2897768c_pvmtr";
  parent "sx2897768c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337634c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2897768c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m2001012";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001011";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069627";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069629";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2973169a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21397304a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2973169a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3254205c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302672c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3254205c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3254870c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1069620";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2748152b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321849b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2748152b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1142813";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1142811";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3197654a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21382992a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3197654a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1142810";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001007";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001006";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3251808a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1142815";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001005";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3029500a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391992a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3029500a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1142814";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001004";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "d6138609-1_int";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3159448";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1142819";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001009";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1142818";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001008";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2729408b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2820556";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001003";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2897769c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337660c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2897769c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m2001002";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001001";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001000";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069619";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069613";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2935552c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_274903c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2935552c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069610";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2952014a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2860482a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338954a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2860482a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2935551c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2935551c_pvmtr";
  parent "sx2935551c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21387929c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2935551c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2729409b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2897766c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2128007c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2897766c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3197625c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3645809c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3150961c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_223400157c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3150961c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069607";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2804250c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_274992c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2804250c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2935553b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323247b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2935553b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069600";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3104850c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2763407";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1138606";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1138608";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1138607";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2955081a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3253570";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2860483b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21396699b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2860483b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2727795";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2897767c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2897767c_pvmtr";
  parent "sx2897767c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338960c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2897767c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3197624b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3010580b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "n1138604";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1138603";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2820590";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3254208c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338961c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3254208c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2858163a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391990a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2858163a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3254873c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2933120c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2898526c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21393486c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2898526c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2748158a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293480a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2748158a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2911069b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2860480b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323234b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2860480b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2897764b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391750b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2897764b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3215203";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2820583";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2823611";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3254209c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337714c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3254209c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3027670b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226308719b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3027670b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3102793b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227734175b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3102793b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2748157a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338973a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2748157a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2860481c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338908c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2860481c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2897765b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323243b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2897765b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2935550c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_274999c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2935550c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2935556b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356064b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2935556b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2911069";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3141399c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3217053";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2804253a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21396254a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2804253a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3217052";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3065696a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "d5742811-3_int";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3029507b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302368b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3029507b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2729434b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321851b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2729434b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2989564b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3216336a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2689691a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355375a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2689691a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "r20703";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3048221a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21399305a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3048221a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2766741a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2991927b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2804254a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323418a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2804254a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2951995";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2860486c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2127390c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2860486c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2841639a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355937a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2841639a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3197629b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2841638c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2841638c_pvmtr";
  parent "sx2841638c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138641c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2841638c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2935557a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21397005a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2935557a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2785534b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338982b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2785534b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3728037";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3216370b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293521b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3216370b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3728038";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3216370a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293521a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3216370a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "228-961799-3_int";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2989565a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2783231b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2989432b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3216337a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3123452";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3048222c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355431c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3048222c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3029506b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338930b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3029506b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2804255b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338913b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2804255b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2860487c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138586c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2860487c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3103822";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3197628c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2841637c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293492c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2841637c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2935554a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338921a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2935554a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3728040";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2785535b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339005b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2785535b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2804251a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138646a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2804251a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3728041";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3160109b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338947b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3160109b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3728042";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3253570c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_228314460c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3253570c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3728043";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2898522a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260648a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2898522a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2973160b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338935b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2973160b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2989566b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2970258";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3728039";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3216370c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293521c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3216370c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3216338b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3197627c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2860484b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323255b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2860484b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2841636b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2841636b_pvmtr";
  parent "sx2841636b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391758b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2841636b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2935555a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338917a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2935555a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "hvmv69sub1_hsb";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 39837.17;
}
object node {
  name "l2821010";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3011298c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3160108b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355603b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3160108b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2785536b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339002b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2785536b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2804252a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2804252a_pvmtr";
  parent "sx2804252a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302473a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2804252a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2973161a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293592a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2973161a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3216339b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3214069c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2766742b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3197626c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2860485b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321855b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2860485b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2841635a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21399099a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2841635a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3104859b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3141395c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2822868a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21397544a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2822868a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3231255c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339051c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3231255c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3160107a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138265a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3160107a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3197653b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339004b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3197653b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2973162b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302375b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2973162b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3029503c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138373c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3029503c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3068944";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2972930a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338927a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2972930a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2785537a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338975a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2785537a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2804258b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337697b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2804258b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3729298a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3251799";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3141396c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2841634b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_392038b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2841634b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2822869a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338942a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2822869a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3160106a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3160106a_pvmtr";
  parent "sx3160106a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_310570a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3160106a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2973163b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391753b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2973163b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3197652a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339021a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3197652a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "221-311609";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3214112b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3029502a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138262a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3029502a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2728247";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2879767b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260496b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2879767b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2785538a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2785538a_pvmtr";
  parent "sx2785538a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338986a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2785538a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3254203b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323233b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3254203b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2804259a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2127372a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2804259a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2841633a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293645a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2841633a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3141397b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3729297a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3011293a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3011293b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2973164a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302514a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2973164a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3160105c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302811c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3160105c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3011293c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3048227a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337647a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3048227a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3029505c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338966c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3029505c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2804256b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321840b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2804256b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2991929b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2711226b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260527b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2711226b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2860488b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391751b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2860488b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3104856a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2841632b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338972b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2841632b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3141398a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2973165a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355942a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2973165a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3160104b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337707b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3160104b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2935559a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21400185a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2935559a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3048228c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_274997c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3048228c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2711225c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260553c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2711225c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3029504b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337702b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3029504b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2674027b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21380325b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2674027b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2804257b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321854b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2804257b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "d5653457-1_int";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2860489a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302405a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2860489a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3251806";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3251808";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3251807";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3160115b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338994b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3160115b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1026492";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3104136b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338949b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3104136b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1026487";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2879078a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1026486";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026485";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "228-1353934-4_int";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026488";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx0247160b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_247160b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx0247160b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2822877b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337672b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2822877b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx0247162b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_247162b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx0247162b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2954361b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3160114a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339019a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3160114a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2879079b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3104134c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3104134c_pvmtr";
  parent "sx3104134c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138718c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3104134c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3216367b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337648b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3216367b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3085389b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391765b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3085389b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3178988b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3160113b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3160113b_pvmtr";
  parent "sx3160113b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323284b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3160113b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2001208c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m2000600";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2001209c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3216342b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3157167a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226115278a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3157167a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2804248b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323244b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2804248b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3176661c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356788c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3176661c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3216368c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3216368c_pvmtr";
  parent "sx3216368c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293663c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3216368c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3085388b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391746b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3085388b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069-mt1";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 277.13;
  bustype SWING_PQ;
}
object meter {
  name "m1069-mt1_dgmtr";
  parent "m1069-mt1";
  phases ABCN;
  nominal_voltage 277.13;
}
object triplex_node {
  name "x2001207c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3104135a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21399508a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3104135a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1026496";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "regxfmr_hvmv11sub1_lsb";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3216343c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2766738c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2804249c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21389962c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2804249c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3176660b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226193892b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3176660b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3215340a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_228057846a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3215340a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2692600c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3104132a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3104132a_pvmtr";
  parent "sx3104132a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302469a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3104132a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2821770a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3233353a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21399630a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3233353a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2673312a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321837a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2673312a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2822872b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338950b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2822872b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3066811b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3216361b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21452406b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3216361b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2001206c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1047386";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3066810c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1047388";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2879074a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2951995c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3120376";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3047289";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3027671";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3027670";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2917255";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2785530a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391985a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2785530a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2991933c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2801902b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2764411c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226010605c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2764411c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2673313b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321853b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2673313b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3104133a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293483a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3104133a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3066812a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2822873b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338999b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2822873b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2001205c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2878848c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2879075a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2766732b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2001400c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001400c_pvmtr";
  parent "sx2001400c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001400c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2001400c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2990098a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2990098a_pvmtr";
  parent "sx2990098a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226308721a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2990098a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3251830";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3104130b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391755b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3104130b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2785531a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21399809a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2785531a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2936271a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260476a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2936271a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2726983a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2001204c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2673310a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138562a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2673310a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2764412a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321874a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2764412a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1026472";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047371";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2859403a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_228001810a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2859403a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1026463";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2879076c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1026468";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047368";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3048962a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260555a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3048962a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1026466";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3315860b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3047289a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_228091193a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3047289a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3251854";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2936270a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_218472a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2936270a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3104131a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302410a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3104131a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3159037b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2929261";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3217064";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3047289c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_228091193c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3047289c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3047289b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_228091193b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3047289b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "d2001001_int";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2001203c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2673311a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21397029a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2673311a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "d6108141-1_int";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047374";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2879077b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3139086b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2692633c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_328364c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2692633c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1047379";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3048963b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260521b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3048963b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1209der480-1";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 277.13;
}
object node {
  name "l3217057";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3217056";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2728247c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337729c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2728247c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2728247a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337729a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2728247a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2728247b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337729b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2728247b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1142860";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "p827532";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "p827531";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3011298";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "p827530";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2948732b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225571845b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2948732b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "p827536";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1142863";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "p827534";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2001202c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2970811a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "p827533";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1142868";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3011293";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1142865";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "p827537";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3066815c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1047340";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2673316a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2120855a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2673316a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1047342";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1142869";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047344";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047345";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047346";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2879070b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "e206217";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3232301c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1142871";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "p827521";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "p827520";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2689726";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2689727";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2936276b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260458b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2936276b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2729410c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1142875";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "p827525";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1142874";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "p859135";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1142873";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "p827523";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3066816a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "p827522";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "p827529";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "p827528";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "p827527";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3217057a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2673317a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2673317a_pvmtr";
  parent "sx2673317a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21397771a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2673317a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3048965b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3048965b_pvmtr";
  parent "sx3048965b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260641b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3048965b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1047358";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2879071b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2729411a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3178980c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "p827554";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "p827553";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1142880";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2936275b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_157715b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2936275b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069597";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "p827555";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2822870c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21399171c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2822870c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2673314c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355778c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2673314c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "e206209";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3066813b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1069595";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2710508b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323241b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2710508b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1047322";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3048966c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260625c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3048966c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1047323";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047324";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047325";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2879072b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1047326";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "e206211";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "e206210";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2875754c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225897943c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2875754c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2729412a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "p827542";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069588";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3178981b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1069582";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2822871b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355840b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2822871b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "p827549";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "d5621886-1_int";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "p827548";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3066814b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1069590";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2710509c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_275000c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2710509c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2673315a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_247058a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2673315a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2952013a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3010570a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1047335";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2879073c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1047338";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047339";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3207907c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293664c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3207907c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3207907b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293664b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3207907b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3207907a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293664a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3207907a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "p827576";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx1108405b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2221108405b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx1108405b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "p827575";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx1108405c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2221108405c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx1108405c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3066819a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "p827574";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "p827573";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx1108405a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2221108405a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx1108405a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3048968c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_350994c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3048968c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3048890c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2823592_cap";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069572";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "196-36167";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069574";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3178982a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1142821";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1142828";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2972930";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2748780";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1142826";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2748781";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047300";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2820528";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047303";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "d6231996-1_int";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2729413a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1047309";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "p827561";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "p827560";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3081380a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225700953a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3081380a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2729414c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1010013";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136030";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136031";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "p827564";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2842329c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1010011";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136032";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "p827563";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx1108406a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2221108406a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx1108406a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx1108406b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2221108406b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx1108406b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1010017";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069565";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1010016";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069564";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1010015";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069567";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2851933b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1010014";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2851933a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3214071c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "d5712477-3_int";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1142835";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069560";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2851933c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1069563";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1142833";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1142832";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1142839";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2691973a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3217053c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1047311";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047312";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047314";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2820533";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047316";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2820535";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3120484c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226191772c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3120484c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1047318";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3235268c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2099529c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3235268c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1047319";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136027";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2729414b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "n1136028";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2729414a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2820531";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3197661";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001100";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136029";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3197660";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3172805a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1069558";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069557";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx1108403a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2221108403a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx1108403a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069554";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069556";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx1108403b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2221108403b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx1108403b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069555";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx1108403c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2221108403c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx1108403c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3066817a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1069550";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2710504b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323394b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2710504b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3120502a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1069551";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1142843";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3217056a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2673318c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2673318c_pvmtr";
  parent "sx2673318c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338967c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2673318c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2839305a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2839305a_pvmtr";
  parent "sx2839305a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2150292a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2839305a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2745799c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226191779c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2745799c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3189190a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227100753a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3189190a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3235267c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321892c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3235267c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "e192860";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "p827580";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx1108404a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2221108404a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx1108404a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "190-7361";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx1108404b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2221108404b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx1108404b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069549";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069548";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069543";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3251799a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260562a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3251799a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2798067b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225533237b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2798067b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1142851";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx1108404c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2221108404c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx1108404c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069544";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3066818b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3200222";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3120503a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2710505b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323398b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2710505b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2673319c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2673319c_pvmtr";
  parent "sx2673319c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391973c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2673319c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2803194";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2898457a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2936279c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2936279c_pvmtr";
  parent "sx2936279c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_247184c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2936279c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3235266c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302807c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3235266c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "d6019477-1_int";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2803199";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2933135";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3254218a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138720a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3254218a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069535";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069532";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2973154a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338897a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2973154a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2691939b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355589b0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2691939b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069533";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069530";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "hvmv115_hsb2";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 66395.28;
}
object node {
  name "l2925506";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "hvmv115_hsb1";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 66395.28;
}
object triplex_node {
  name "sx2860490a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138719a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2860490a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2786204";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3125349";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2785529c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355943c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2785529c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3235253a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138573a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3235253a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2748131b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2785516b";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1069524";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3254219c";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138716c0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3254219c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069526";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069521";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m4118755";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2973155a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338898a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx2973155a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3195310a";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226192185a0";
 flags DELTAMODE;
 frequency_measure_type PLL;
  parent "sx3195310a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m4118754";
 flags DELTAMODE;
 frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
