  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3649305a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "n1134469";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2804277c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339043c0";
 flags DELTAMODE;
  parent "sx2804277c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2710530b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21381118b0";
 flags DELTAMODE;
  parent "sx2710530b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3234185";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001der-4";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 277.13;
}
object node {
  name "m2001der-5";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 277.13;
}
object triplex_node {
  name "sx2001215c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001215c_pvmtr";
  parent "sx2001215c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001215c0";
 flags DELTAMODE;
  parent "sx2001215c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "q14413";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001der-1";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 277.13;
}
object node {
  name "q14414";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001der-2";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 277.13;
}
object node {
  name "q14411";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2841615a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356012a0";
 flags DELTAMODE;
  parent "sx2841615a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m2001der-3";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 277.13;
}
object node {
  name "q14412";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3030126";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3011229a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356801a0";
 flags DELTAMODE;
  parent "sx3011229a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2748139b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21400108b0";
 flags DELTAMODE;
  parent "sx2748139b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2001214c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001214c_pvmtr";
  parent "sx2001214c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001214c0";
 flags DELTAMODE;
  parent "sx2001214c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "m4362181";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2991902b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3233412a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3233412a_pvmtr";
  parent "sx3233412a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226308717a0";
 flags DELTAMODE;
  parent "sx3233412a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2785511a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339046a0";
 flags DELTAMODE;
  parent "sx2785511a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3104118c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321890c0";
 flags DELTAMODE;
  parent "sx3104118c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "d5504876-1_int";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3645810c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224230651c0";
 flags DELTAMODE;
  parent "sx3645810c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2685809a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2745848";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2851933";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1145954";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1145956";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3160872c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260551c0";
 flags DELTAMODE;
  parent "sx3160872c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "n1145955";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2897784b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_247170b0";
 flags DELTAMODE;
  parent "sx2897784b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2001213c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001213c_pvmtr";
  parent "sx2001213c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001213c0";
 flags DELTAMODE;
  parent "sx2001213c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "l3195751";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3065696";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3198348a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260552a0";
 flags DELTAMODE;
  parent "sx3198348a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2991901b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3010556";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3027132a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3010557";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3008232";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2992657a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2992657a_pvmtr";
  parent "sx2992657a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21475841a0";
 flags DELTAMODE;
  parent "sx2992657a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3233413b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226308727b0";
 flags DELTAMODE;
  parent "sx3233413b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2785512b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323245b0";
 flags DELTAMODE;
  parent "sx2785512b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3008237";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "d5956471-2_int";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3160871c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260638c0";
 flags DELTAMODE;
  parent "sx3160871c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2970258c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2990098";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3104119a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338956a0";
 flags DELTAMODE;
  parent "sx3104119a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3048200b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391740b0";
 flags DELTAMODE;
  parent "sx3048200b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2001212c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001212c_pvmtr";
  parent "sx2001212c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001212c0";
 flags DELTAMODE;
  parent "sx2001212c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "l3010559";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3198347c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3198347c_pvmtr";
  parent "sx3198347c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260622c0";
 flags DELTAMODE;
  parent "sx3198347c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m2001-ess1";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 277.13;
  bustype SWING_PQ;
}
object meter {
  name "m2001-ess1_stmtr";
  parent "m2001-ess1";
  phases ABCN;
  nominal_voltage 277.13;
}
object node {
  name "m2001-ess2";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 277.13;
  bustype SWING_PQ;
}
object meter {
  name "m2001-ess2_stmtr";
  parent "m2001-ess2";
  phases ABCN;
  nominal_voltage 277.13;
}
object triplex_node {
  name "sx2785513a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2785513a_pvmtr";
  parent "sx2785513a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337677a0";
 flags DELTAMODE;
  parent "sx2785513a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2724120c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225577437c0";
 flags DELTAMODE;
  parent "sx2724120c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3645812c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224230754c0";
 flags DELTAMODE;
  parent "sx3645812c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3727711a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3048201b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391742b0";
 flags DELTAMODE;
  parent "sx3048201b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2895449c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2991907a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2876812a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3179682";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2001211c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001211c_pvmtr";
  parent "sx2001211c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001211c0";
 flags DELTAMODE;
  parent "sx2001211c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "p860847";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2766750";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2785514a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337675a0";
 flags DELTAMODE;
  parent "sx2785514a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3552667c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3104117c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338964c0";
 flags DELTAMODE;
  parent "sx3104117c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3645811c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224230689c0";
 flags DELTAMODE;
  parent "sx3645811c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "p860843";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3179699";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3226771a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227100746a0";
 flags DELTAMODE;
  parent "sx3226771a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3727712a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "d6290228-6_int";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1027123";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3142049c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3179637c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21386442c0";
 flags DELTAMODE;
  parent "sx3179637c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2991906a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "regxfmr_190-8581";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2001210c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001210c_pvmtr";
  parent "sx2001210c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001210c0";
 flags DELTAMODE;
  parent "sx2001210c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2876813a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2766741";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1144663";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1144665";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1144664";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2766744";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2766742";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2785515c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293609c0";
 flags DELTAMODE;
  parent "sx2785515c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2766749";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2766748";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2745806";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2766747";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2766746";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1144667";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1144666";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3104114b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355587b0";
 flags DELTAMODE;
  parent "sx3104114b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "n1144668";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m4362177";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2897780b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293518b0";
 flags DELTAMODE;
  parent "sx2897780b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3048203b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323273b0";
 flags DELTAMODE;
  parent "sx3048203b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3216358a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3120484c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2991905a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2745811";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2766730";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3160098a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3157710b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226193361b0";
 flags DELTAMODE;
  parent "sx3157710b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2766732";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3216370";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2766738";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "hvmv69sub2_hsb";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 39837.17;
}
object triplex_node {
  name "sx3104115b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391738b0";
 flags DELTAMODE;
  parent "sx3104115b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3179682c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2897781a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138770a0";
 flags DELTAMODE;
  parent "sx2897781a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3727710a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2785516b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138294b0";
 flags DELTAMODE;
  parent "sx2785516b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3065665";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "q14404";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3216367";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3216368";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2916599a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356015a0";
 flags DELTAMODE;
  parent "sx2916599a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3101814";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1138000";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3216123a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338926a0";
 flags DELTAMODE;
  parent "sx3216123a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2897790c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21357984c0";
 flags DELTAMODE;
  parent "sx2897790c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3066830b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3179646";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3008237c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3065750";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3108449";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2916598a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355933a0";
 flags DELTAMODE;
  parent "sx2916598a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2895461";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2673331b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2802481a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226308730a0";
 flags DELTAMODE;
  parent "sx2802481a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2766749b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337661b0";
 flags DELTAMODE;
  parent "sx2766749b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3010557a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3104113a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138560a0";
 flags DELTAMODE;
  parent "sx3104113a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2897791b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323282b0";
 flags DELTAMODE;
  parent "sx2897791b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3047073";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2891575c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3179650";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2876798b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226193745b0";
 flags DELTAMODE;
  parent "sx2876798b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2001209c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001209c_pvmtr";
  parent "sx2001209c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001209c0";
 flags DELTAMODE;
  parent "sx2001209c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3029495b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3102286b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226308729b0";
 flags DELTAMODE;
  parent "sx3102286b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3010556a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1027121";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m3772794";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1027114";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2861219";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026chp-2";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2861218";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026chp-3";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
  bustype SWING_PQ;
}
object meter {
  name "m1026chp-3_dgmtr";
  parent "m1026chp-3";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2766715b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3177894a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "d2001201_int";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3101827";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2001208c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001208c_pvmtr";
  parent "sx2001208c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001208c0";
 flags DELTAMODE;
  parent "sx2001208c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "l2895449";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2710525c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355437c0";
 flags DELTAMODE;
  parent "sx2710525c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1027110";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2861222";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3179678";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2861223";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1027100";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1027101";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3179674";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3179673";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1027109";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3216367b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2991910b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2001207c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001207c_pvmtr";
  parent "sx2001207c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001207c0";
 flags DELTAMODE;
  parent "sx2001207c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "l3225319";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3179608";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026690";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3179607";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3030199c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260480c0";
 flags DELTAMODE;
  parent "sx3030199c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2001400c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3177881c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227896008c0";
 flags DELTAMODE;
  parent "sx3177881c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2839305";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2766746c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321886c0";
 flags DELTAMODE;
  parent "sx2766746c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2841624";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2841623";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2841626";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2841625";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2841628";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026682";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2823611a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21386877a0";
 flags DELTAMODE;
  parent "sx2823611a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2841627";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2841629";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2841620";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2841619c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337636c0";
 flags DELTAMODE;
  parent "sx2841619c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2841622";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2841621";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3142078b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_330121b0";
 flags DELTAMODE;
  parent "sx3142078b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2001206c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001206c_pvmtr";
  parent "sx2001206c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001206c0";
 flags DELTAMODE;
  parent "sx2001206c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3216361b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026681";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000413";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000412";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2841615";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000411";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000410";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2841616";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2841619";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000415";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2841618";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000414";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026679";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2841618a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337673a0";
 flags DELTAMODE;
  parent "sx2841618a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3234149a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3142079b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21249626b0";
 flags DELTAMODE;
  parent "sx3142079b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3234149b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3234149c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m2000409";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2710520a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138679a0";
 flags DELTAMODE;
  parent "sx2710520a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3029055b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m2000408";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000407";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2766748a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21470326a0";
 flags DELTAMODE;
  parent "sx2766748a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2991933c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355433c0";
 flags DELTAMODE;
  parent "sx2991933c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m2000402";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000401";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000400";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000406";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000405";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000404";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3178969b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m2000403";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2955047a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21469911a0";
 flags DELTAMODE;
  parent "sx2955047a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2001205c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001205c_pvmtr";
  parent "sx2001205c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001205c0";
 flags DELTAMODE;
  parent "sx2001205c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2748840b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3048962a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3047060";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m4277837";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2710521a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2710521a_pvmtr";
  parent "sx2710521a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138680a0";
 flags DELTAMODE;
  parent "sx2710521a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3010559a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2766747a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391989a0";
 flags DELTAMODE;
  parent "sx2766747a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1026697";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2973180b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21398646b0";
 flags DELTAMODE;
  parent "sx2973180b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1026699";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3047059";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026693";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3179637";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026695";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3157718a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226194093a0";
 flags DELTAMODE;
  parent "sx3157718a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2001204c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001204c_pvmtr";
  parent "sx2001204c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001204c0";
 flags DELTAMODE;
  parent "sx2001204c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "l3047058";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2841616a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2841616a_pvmtr";
  parent "sx2841616a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21031684a0";
 flags DELTAMODE;
  parent "sx2841616a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3197629b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_247122b0";
 flags DELTAMODE;
  parent "sx3197629b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2991939b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337652b0";
 flags DELTAMODE;
  parent "sx2991939b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3139598";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3123509c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "p829957";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2766742b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355585b0";
 flags DELTAMODE;
  parent "sx2766742b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1047592";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "p829956";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2785520b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2806553c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2861223b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "d5534970-1_int";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3086079b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3082992a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1026646";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026647";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026648";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3156034a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391993a0";
 flags DELTAMODE;
  parent "sx3156034a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3197628c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138651c0";
 flags DELTAMODE;
  parent "sx3197628c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2766741a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21386754a0";
 flags DELTAMODE;
  parent "sx2766741a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2691954b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3253995c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21396815c0";
 flags DELTAMODE;
  parent "sx3253995c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1047593";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2785521c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2724120";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m3768670";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2937757c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3082993a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3086078a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "p829974";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2674047c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "p829979";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3197627c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337625c0";
 flags DELTAMODE;
  parent "sx3197627c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3048210a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1026670";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "p829975";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "p829976";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "p829977";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2766744b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2127319b0";
 flags DELTAMODE;
  parent "sx2766744b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "p829978";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2841645";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026665";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "d5861005-2_int";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2841648";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2925506c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225533703c0";
 flags DELTAMODE;
  parent "sx2925506c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1026667";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026660";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3225319b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225533675b0";
 flags DELTAMODE;
  parent "sx3225319b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2839332";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026661";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2839331";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026662";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047566";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047568";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3142050c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3160896c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3177881";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2841641";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2785522b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "p829960";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "p829961";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2763072b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "p829962";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "p829963";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3197626c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337623c0";
 flags DELTAMODE;
  parent "sx3197626c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3048211a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "p829965";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047580";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2841635";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2841634";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047572";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2841637";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3177894";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026655";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2841636";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026656";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047574";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2861222a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2933135a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2841639";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047575";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2841638";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3029183b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1047577";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2814529c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2814529a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2814529b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2841631";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026657";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2820556a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2841630";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026658";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2841633";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2841632";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2785523c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2895496";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3048212a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2898522";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2898526";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089103";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2879753b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1089102";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3065665a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227895952a0";
 flags DELTAMODE;
  parent "sx3065665a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3104859b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138798b0";
 flags DELTAMODE;
  parent "sx3104859b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2691950c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3649300a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1047548";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3086075b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2766717c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2785524c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1089115";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089118";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089119";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1149225";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026chp-1";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089112";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "p829986";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089113";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "d5565090-1_int";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2917359a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21482431a0";
 flags DELTAMODE;
  parent "sx2917359a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1047550";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047552";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3086074c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1047558";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2766716c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "d5774470-2_int";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2785525c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2842330c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356795c0";
 flags DELTAMODE;
  parent "sx2842330c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1149235";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1149236";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1149233";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3048214a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3048946c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260624c0";
 flags DELTAMODE;
  parent "sx3048946c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1089120";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "d5587291-3_int";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089122";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2691953a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1047520";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047521";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047522";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047526";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2879092c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2785526b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1047528";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089138";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2983432a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2766719a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1149249";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2895489";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089132";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2898515";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089131";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2691952a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2992624a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2691951c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1047534";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2785527a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2766718c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1089148";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "d5746546-1_int";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2804956a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3197639";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3197638";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3197637";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3197636";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3197635";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3120504a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225897846a0";
 flags DELTAMODE;
  parent "sx3120504a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1089141";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2973178b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337665b0";
 flags DELTAMODE;
  parent "sx2973178b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3197645a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21395962a0";
 flags DELTAMODE;
  parent "sx3197645a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1089143";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "d5472341-1_int";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089145";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089144";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2748144a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338984a0";
 flags DELTAMODE;
  parent "sx2748144a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3197634";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3197633";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047503";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3197632";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3197631";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3197630";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2936214a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2936214a_pvmtr";
  parent "sx2936214a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356809a0";
 flags DELTAMODE;
  parent "sx2936214a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1047507";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1147865";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1147866";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2804957c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3197629";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1147863";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3197628";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1147864";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3197627";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1147861";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3197626";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1147862";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2801895b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226191951b0";
 flags DELTAMODE;
  parent "sx2801895b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3197625";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3197624";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1147860";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2916627a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138563a0";
 flags DELTAMODE;
  parent "sx2916627a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3048937c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3048937c_pvmtr";
  parent "sx3048937c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356789c0";
 flags DELTAMODE;
  parent "sx3048937c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2727795c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227678342c0";
 flags DELTAMODE;
  parent "sx2727795c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3195321a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1089155";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089158";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1147867";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2690187b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226308716b0";
 flags DELTAMODE;
  parent "sx2690187b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3047073c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227917133c0";
 flags DELTAMODE;
  parent "sx3047073c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3197644a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138771a0";
 flags DELTAMODE;
  parent "sx3197644a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3085403a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2748143a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2748143a_pvmtr";
  parent "sx2748143a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2121368a0";
 flags DELTAMODE;
  parent "sx2748143a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1089160";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047513";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047515";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2936213b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_328363b0";
 flags DELTAMODE;
  parent "sx2936213b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1047518";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2937757";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2801896b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226191995b0";
 flags DELTAMODE;
  parent "sx2801896b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3160868b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_20107693b0";
 flags DELTAMODE;
  parent "sx3160868b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2936211c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260567c0";
 flags DELTAMODE;
  parent "sx2936211c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1089163";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2851933a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21393643a0";
 flags DELTAMODE;
  parent "sx2851933a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1089162";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089165";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2764399b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "n1147858";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1147859";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3197643b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302369b0";
 flags DELTAMODE;
  parent "sx3197643b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3254227b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "n1147857";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3217064b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1089170";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2851933c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21393643c0";
 flags DELTAMODE;
  parent "sx2851933c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3235275b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302507b0";
 flags DELTAMODE;
  parent "sx3235275b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2851933b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21393643b0";
 flags DELTAMODE;
  parent "sx2851933b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3197654";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2936212a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356815a0";
 flags DELTAMODE;
  parent "sx2936212a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3197653";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3727709a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3197652";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "p895409";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2916625b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21467859b0";
 flags DELTAMODE;
  parent "sx2916625b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3197647";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3197646";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089174";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089173";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2748140a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391995a0";
 flags DELTAMODE;
  parent "sx2748140a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1089176";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3254228b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1089177";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089179";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3197642c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391979c0";
 flags DELTAMODE;
  parent "sx3197642c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3254229b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "d5955074-2_int";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089183";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3139366a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226264795a0";
 flags DELTAMODE;
  parent "sx3139366a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3197645";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3197644";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3197643";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3197642";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "d5682346-3_int";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3197641";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3197640";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2731712b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2992556";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069738";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2860481c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3118855";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2804261c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302509c0";
 flags DELTAMODE;
  parent "sx2804261c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3030204a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1069730";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089185";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2691947a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2748139";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089187";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2914324a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1069731";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089186";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089189";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089188";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2935551c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2748140";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2748143";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2748144";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3235273b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339016b0";
 flags DELTAMODE;
  parent "sx3235273b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2748146";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2897778a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302468a0";
 flags DELTAMODE;
  parent "sx2897778a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3179699b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2879794a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260475a0";
 flags DELTAMODE;
  parent "sx2879794a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3727707a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3030203c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3030205c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3027122a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1027091";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2804262a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355938a0";
 flags DELTAMODE;
  parent "sx2804262a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3160865a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260515a0";
 flags DELTAMODE;
  parent "sx3160865a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2860482a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1089196";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089195";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089198";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2991640c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_229106135c0";
 flags DELTAMODE;
  parent "sx2991640c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1089197";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2691946b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1027092";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089199";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2935552c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2748152";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2914323b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2748157";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2748158";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3727708a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2803194c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227917130c0";
 flags DELTAMODE;
  parent "sx2803194c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2897779c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302508c0";
 flags DELTAMODE;
  parent "sx2897779c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3197618";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3029520b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2691949b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3160864b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2127146b0";
 flags DELTAMODE;
  parent "sx3160864b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3197647a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_294787a0";
 flags DELTAMODE;
  parent "sx3197647a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2684420b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3085402a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3101194";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2748124";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3139103a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225767272a0";
 flags DELTAMODE;
  parent "sx3139103a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2748125";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2748146a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138570a0";
 flags DELTAMODE;
  parent "sx2748146a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2897776c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302858c0";
 flags DELTAMODE;
  parent "sx2897776c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2915534";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2936216c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_223663c0";
 flags DELTAMODE;
  parent "sx2936216c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2858163a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3232301";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2860480b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3027124c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2804260b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391752b0";
 flags DELTAMODE;
  parent "sx2804260b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2748126";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2973791a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260605a0";
 flags DELTAMODE;
  parent "sx2973791a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3160863c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_223660c0";
 flags DELTAMODE;
  parent "sx3160863c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3197646b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355944b0";
 flags DELTAMODE;
  parent "sx3197646b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2935550c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2748127";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2691948b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2748128";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2748129";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3085400c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2911069b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225571871b0";
 flags DELTAMODE;
  parent "sx2911069b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2748130";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2748131";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2748132";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3085401a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2748133";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2748135";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "d6170302-1_int";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2915542";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2897777c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338937c0";
 flags DELTAMODE;
  parent "sx2897777c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2916620c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338977c0";
 flags DELTAMODE;
  parent "sx2916620c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "n1142100";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2973833b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260630b0";
 flags DELTAMODE;
  parent "sx2973833b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "n1142101";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2954347b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321841b0";
 flags DELTAMODE;
  parent "sx2954347b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "n1142102";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3048963b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2710542b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355584b0";
 flags DELTAMODE;
  parent "sx2710542b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "n1142107";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1142108";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1142109";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1027066";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1142103";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1142104";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1142105";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1142106";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3160862c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3160862c_pvmtr";
  parent "sx3160862c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21386143c0";
 flags DELTAMODE;
  parent "sx3160862c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3342743c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2223703238c0";
 flags DELTAMODE;
  parent "sx3342743c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3216348a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1027056";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2767343c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356791c0";
 flags DELTAMODE;
  parent "sx2767343c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2001203c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001203c_pvmtr";
  parent "sx2001203c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001203c0";
 flags DELTAMODE;
  parent "sx2001203c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2803199c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227760021c0";
 flags DELTAMODE;
  parent "sx2803199c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2897774b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337691b0";
 flags DELTAMODE;
  parent "sx2897774b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3085391b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21236413b0";
 flags DELTAMODE;
  parent "sx3085391b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2710543c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2710543c_pvmtr";
  parent "sx2710543c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21474614c0";
 flags DELTAMODE;
  parent "sx2710543c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2803199a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227760021a0";
 flags DELTAMODE;
  parent "sx2803199a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3142098b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260501b0";
 flags DELTAMODE;
  parent "sx3142098b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2803199b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2803199b_pvmtr";
  parent "sx2803199b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227760021b0";
 flags DELTAMODE;
  parent "sx2803199b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2990826b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2990826c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1027055";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2954346b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323397b0";
 flags DELTAMODE;
  parent "sx2954346b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3160861c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260558c0";
 flags DELTAMODE;
  parent "sx3160861c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2973171b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339012b0";
 flags DELTAMODE;
  parent "sx2973171b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2990826a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "d6017316-1_int";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3216349b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3778577c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224490448c0";
 flags DELTAMODE;
  parent "sx3778577c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "p893610";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2001202c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001202c_pvmtr";
  parent "sx2001202c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001202c0";
 flags DELTAMODE;
  parent "sx2001202c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2897775c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138342c0";
 flags DELTAMODE;
  parent "sx2897775c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2858166a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3085390b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321848b0";
 flags DELTAMODE;
  parent "sx3085390b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3064514c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_251857c0";
 flags DELTAMODE;
  parent "sx3064514c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2954349b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337699b0";
 flags DELTAMODE;
  parent "sx2954349b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3142099b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_157718b0";
 flags DELTAMODE;
  parent "sx3142099b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1027080";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3048965b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1027087";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3195327a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2767341c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260577c0";
 flags DELTAMODE;
  parent "sx2767341c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2897772a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2897772a_pvmtr";
  parent "sx2897772a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302679a0";
 flags DELTAMODE;
  parent "sx2897772a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3179646b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_328365b0";
 flags DELTAMODE;
  parent "sx3179646b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x1108410b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3085393c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337627c0";
 flags DELTAMODE;
  parent "sx3085393c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2954348a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356013a0";
 flags DELTAMODE;
  parent "sx2954348a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3048966c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1027071";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3189189";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3189188";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1027073";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2767342a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356802a0";
 flags DELTAMODE;
  parent "sx2767342a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3189190";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1027068";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3030126c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260576c0";
 flags DELTAMODE;
  parent "sx3030126c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2897773a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338918a0";
 flags DELTAMODE;
  parent "sx2897773a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2692664c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3085392c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337630c0";
 flags DELTAMODE;
  parent "sx3085392c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3048890c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2128517c0";
 flags DELTAMODE;
  parent "sx3048890c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m3763623";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m3763624";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3104128a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_247057a0";
 flags DELTAMODE;
  parent "sx3104128a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3197641a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3197641a_pvmtr";
  parent "sx3197641a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293591a0";
 flags DELTAMODE;
  parent "sx3197641a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3097861c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225533215c0";
 flags DELTAMODE;
  parent "sx3097861c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m3763620";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2897770c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337628c0";
 flags DELTAMODE;
  parent "sx2897770c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1027019";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1027013";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1027014";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1008733";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "p903360";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3216344b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "p830058";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3065750b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3030203";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2822857b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355588b0";
 flags DELTAMODE;
  parent "sx2822857b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3030200";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m3763618";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3048968c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3067506";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3067507";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1027011";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3104129a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338969a0";
 flags DELTAMODE;
  parent "sx3104129a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1027005";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3197640c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338944c0";
 flags DELTAMODE;
  parent "sx3197640c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3085393";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1027001";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2897771b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21148701b0";
 flags DELTAMODE;
  parent "sx2897771b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3085392";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1027002";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2767340a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260595a0";
 flags DELTAMODE;
  parent "sx2767340a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3085391";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m4122658";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2767340b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260595b0";
 flags DELTAMODE;
  parent "sx2767340b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3085390";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1027004";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m4122657";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2767340c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260595c0";
 flags DELTAMODE;
  parent "sx2767340c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3085397";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2936268c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3085396";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1008742";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m3763619";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3030204";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3085395";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1008743";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3030205";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3085394";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "p903354";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1008746";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3085399";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3085398";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3216345b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2822858b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355591b0";
 flags DELTAMODE;
  parent "sx2822858b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3120502a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_294812a0";
 flags DELTAMODE;
  parent "sx3120502a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1027041";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2802480b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226308725b0";
 flags DELTAMODE;
  parent "sx2802480b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3160117b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21357901b0";
 flags DELTAMODE;
  parent "sx3160117b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1027042";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1142der480-1";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 277.13;
}
object node {
  name "m1027043";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3104126c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3104126c_pvmtr";
  parent "sx3104126c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138372c0";
 flags DELTAMODE;
  parent "sx3104126c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2954345c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338915c0";
 flags DELTAMODE;
  parent "sx2954345c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1027038";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1027039";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3150961";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1027036";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1008752";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2692661a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1008753";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3231269b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225684682b0";
 flags DELTAMODE;
  parent "sx3231269b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "q1301";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3085389";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3216346a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2917310";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3085388";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1008758";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1142110";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1142111";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1142112";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3120503a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225869139a0";
 flags DELTAMODE;
  parent "sx3120503a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2822859b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391747b0";
 flags DELTAMODE;
  parent "sx2822859b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3104127b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337690b0";
 flags DELTAMODE;
  parent "sx3104127b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2954344c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338959c0";
 flags DELTAMODE;
  parent "sx2954344c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1027027";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1027023";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2861197c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2804269b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323285b0";
 flags DELTAMODE;
  parent "sx2804269b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2692660a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3216347c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3085399c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302862c0";
 flags DELTAMODE;
  parent "sx3085399c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2917328";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3048228c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3178974b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3104124b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356065b0";
 flags DELTAMODE;
  parent "sx3104124b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2822864c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_274985c0";
 flags DELTAMODE;
  parent "sx2822864c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2991943c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2991943c_pvmtr";
  parent "sx2991943c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21399619c0";
 flags DELTAMODE;
  parent "sx2991943c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2917330";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2688693c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2917336";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2917333";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3082988b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2822865c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_274986c0";
 flags DELTAMODE;
  parent "sx2822865c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3085398b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355777b0";
 flags DELTAMODE;
  parent "sx3085398b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "d2000901_int";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2673343b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2955005b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3010569a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3649299a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224237391a0";
 flags DELTAMODE;
  parent "sx3649299a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3178975b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2764403a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226193078a0";
 flags DELTAMODE;
  parent "sx2764403a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2916234a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3104125b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138264b0";
 flags DELTAMODE;
  parent "sx3104125b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "d5926308-3_int";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "d6320328-1_int";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3008248a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3157708c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226192954c0";
 flags DELTAMODE;
  parent "sx3157708c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2746587c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2990828";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2822866b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338922b0";
 flags DELTAMODE;
  parent "sx2822866b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2990826";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2990827";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3649298a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224237384a0";
 flags DELTAMODE;
  parent "sx3649298a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3091052a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2860479b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1027000";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3010568a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3178976a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2710536a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21396867a0";
 flags DELTAMODE;
  parent "sx2710536a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3104122a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138565a0";
 flags DELTAMODE;
  parent "sx3104122a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3010567c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "d5865224-1_int";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3067506c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260620c0";
 flags DELTAMODE;
  parent "sx3067506c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2935549b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3104157c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2917359";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "d5835167-6_int";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2822867b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2822867b_pvmtr";
  parent "sx2822867b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21386552b0";
 flags DELTAMODE;
  parent "sx2822867b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2767343";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3104123c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338924c0";
 flags DELTAMODE;
  parent "sx3104123c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3179607b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3178977c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3649297a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224237380a0";
 flags DELTAMODE;
  parent "sx3649297a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2710537b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391744b0";
 flags DELTAMODE;
  parent "sx2710537b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2688692b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2991940c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2148060c0";
 flags DELTAMODE;
  parent "sx2991940c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3067507c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260535c0";
 flags DELTAMODE;
  parent "sx3067507c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3178978a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3010566c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3104120b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138645b0";
 flags DELTAMODE;
  parent "sx3104120b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3179608c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2862616c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2673300b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391745b0";
 flags DELTAMODE;
  parent "sx2673300b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3160123a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21015706a0";
 flags DELTAMODE;
  parent "sx3160123a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2822860b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323236b0";
 flags DELTAMODE;
  parent "sx2822860b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3104155c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m2000300";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2970804c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3178979c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "d5746703-1_int";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3048887b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260586b0";
 flags DELTAMODE;
  parent "sx3048887b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3085395a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21391094a0";
 flags DELTAMODE;
  parent "sx3085395a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2767342";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3234149";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2767341";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2767340";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3189188c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293658c0";
 flags DELTAMODE;
  parent "sx3189188c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3198358b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138797b0";
 flags DELTAMODE;
  parent "sx3198358b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2692655c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3104121a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138561a0";
 flags DELTAMODE;
  parent "sx3104121a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3254230a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3064514";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1142798";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3312692a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1142799";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2822861a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21015829a0";
 flags DELTAMODE;
  parent "sx2822861a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2879087a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3048888c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_251856c0";
 flags DELTAMODE;
  parent "sx3048888c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2862616";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2689678b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226192762b0";
 flags DELTAMODE;
  parent "sx2689678b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3189189b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293657b0";
 flags DELTAMODE;
  parent "sx3189189b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2692654a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3085394c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_274988c0";
 flags DELTAMODE;
  parent "sx3085394c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3198356c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_350993c0";
 flags DELTAMODE;
  parent "sx3198356c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2710532c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293666c0";
 flags DELTAMODE;
  parent "sx2710532c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2673346c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "d6198039-1_int";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047490";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2822862c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_275001c0";
 flags DELTAMODE;
  parent "sx2822862c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3066821a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2685805a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1047483";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047484";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2785530a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1047485";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3047289b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1047486";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3047289a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3048889c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2128464c0";
 flags DELTAMODE;
  parent "sx3048889c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3216350a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3085397b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323261b0";
 flags DELTAMODE;
  parent "sx3085397b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3047289c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3198355b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_207288b0";
 flags DELTAMODE;
  parent "sx3198355b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2822863c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337635c0";
 flags DELTAMODE;
  parent "sx2822863c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2785531a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3104154c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2879089c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1047497";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2859403a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3232902a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "d6440002-2_int";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3085396a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138684a0";
 flags DELTAMODE;
  parent "sx3085396a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3216351a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3085410";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "q16483_cap";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2954352";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2954353";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2954350";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3085403";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2954351";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3085402";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2730163c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2691943b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1047471";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3104125";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3010561a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3104126";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3104123";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3104124";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3104121";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3176656";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3104122";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3104120";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "221-311359";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2806553";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2954349";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "228-1048090-1_int";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2992624";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3263051c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2954347";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2954348";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2954345";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3085401";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3104129";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2954346";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3085400";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3104127";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2954344";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3104128";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2895461a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3254234b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3048221a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1047480";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2691942b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3104114";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3448661b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3104115";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2673305b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138236b0";
 flags DELTAMODE;
  parent "sx2673305b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2691941c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3176661";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3010560b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3104113";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047478";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2954338";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2954339";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3159448a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337684a0";
 flags DELTAMODE;
  parent "sx3159448a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3104118";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3104119";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3176660";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3030200c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3104117";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089204";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089203";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089205";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089207";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3197639a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_310569a0";
 flags DELTAMODE;
  parent "sx3197639a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3082981c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3048222c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3254231a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1089200";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2691945c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1089202";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089201";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2783231b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226193886b0";
 flags DELTAMODE;
  parent "sx2783231b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2841648a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3104145";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047441";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047442";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3104144";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047444";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047447";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2955055b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21249647b0";
 flags DELTAMODE;
  parent "sx2955055b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2785534b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1089215";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2954361";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "d5804798-3_int";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3197638a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21396959a0";
 flags DELTAMODE;
  parent "sx3197638a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2897554c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "d2000701_int";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3066826b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "221-559681";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2673303c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338963c0";
 flags DELTAMODE;
  parent "sx2673303c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2691944a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "221-559682";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089213";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3104136";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3104134";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3104135";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047453";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3104132";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3104133";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3214549";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3104130";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3104131";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047457";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3082983b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2954357";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2785535b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2954354";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2954355";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3122837";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2766750c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2766750c_pvmtr";
  parent "sx2766750c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293424c0";
 flags DELTAMODE;
  parent "sx2766750c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3122835";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2729401b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2763811";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2763812";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089220";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "d5837361-8_int";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2860477a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3254237a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2673308b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2673308b_pvmtr";
  parent "sx2673308b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337653b0";
 flags DELTAMODE;
  parent "sx2673308b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1047420";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047423";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3010565c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1047424";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2935547b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2785536b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3122848";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3122849";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3122847";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2860478b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3254238b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3178971a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3010564c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1047430";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2673309c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138472c0";
 flags DELTAMODE;
  parent "sx2673309c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3104157";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3104154";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3342743";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047432";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2841645c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3104155";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047433";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047434";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047435";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "hvmv11sub2_lsb";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2992657";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2785537a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2992656";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "d5803273-1_int";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3122815";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3122816";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3122813";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3122814";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3122819";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136360";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136361";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3122817";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136362";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3122818";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136363";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2955006c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3066829c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2708744b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3178972c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2673306c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293608c0";
 flags DELTAMODE;
  parent "sx2673306c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1047400";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047401";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3010563a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "193-48013";
 flags DELTAMODE;
  phases ACN;
  nominal_voltage 7199.56;
}
object node {
  name "l3727707";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047403";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136353";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047404";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136354";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2785538a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3727709";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136355";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3727708";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047406";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136356";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3122811";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136357";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3122812";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136358";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047409";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136359";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3122810";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3122826";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3048227a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3122827";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3122824";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3122825";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "p875742";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3178973a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1069662";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3727710";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2673307c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337632c0";
 flags DELTAMODE;
  parent "sx2673307c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3010562b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3727712";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3727711";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047410";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2879081a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "n1136365";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136366";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136367";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3122822";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136368";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3122823";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047419";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3122820";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3122821";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2841631c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391976c0";
 flags DELTAMODE;
  parent "sx2841631c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3254206b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355592b0";
 flags DELTAMODE;
  parent "sx3254206b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2973166c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293665c0";
 flags DELTAMODE;
  parent "sx2973166c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3120504a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3251807a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2711224b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260500b0";
 flags DELTAMODE;
  parent "sx2711224b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3027671a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226308728a0";
 flags DELTAMODE;
  parent "sx3027671a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3254870";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254873";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3047073c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2729405b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3254207a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337671a0";
 flags DELTAMODE;
  parent "sx3254207a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3067478a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3254869";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3216988b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260590b0";
 flags DELTAMODE;
  parent "sx3216988b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2973167b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293656b0";
 flags DELTAMODE;
  parent "sx2973167b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2841630c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138404c0";
 flags DELTAMODE;
  parent "sx2841630c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069640";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3251806b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3139598b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226311345b0";
 flags DELTAMODE;
  parent "sx3139598b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3048937c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3011229";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2729406c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3179650b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3179650b_pvmtr";
  parent "sx3179650b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_251828b0";
 flags DELTAMODE;
  parent "sx3179650b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3254204a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337715a0";
 flags DELTAMODE;
  parent "sx3254204a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3066809c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3086098a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21474556a0";
 flags DELTAMODE;
  parent "sx3086098a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3104853c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3784018a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224500658a0";
 flags DELTAMODE;
  parent "sx3784018a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "d6077791-3_int";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069632";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1142801";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1142800";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3448661";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3217052c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3029501b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337688b0";
 flags DELTAMODE;
  parent "sx3029501b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m2001015";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1142808";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001010";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2729407b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m2001014";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001013";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2897768c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2897768c_pvmtr";
  parent "sx2897768c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337634c0";
 flags DELTAMODE;
  parent "sx2897768c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m2001012";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001011";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069627";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069629";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2973169a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21397304a0";
 flags DELTAMODE;
  parent "sx2973169a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3254205c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302672c0";
 flags DELTAMODE;
  parent "sx3254205c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3254870c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1069620";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2748152b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321849b0";
 flags DELTAMODE;
  parent "sx2748152b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1142813";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1142811";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3197654a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21382992a0";
 flags DELTAMODE;
  parent "sx3197654a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1142810";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001007";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001006";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3251808a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1142815";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001005";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3029500a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391992a0";
 flags DELTAMODE;
  parent "sx3029500a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1142814";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001004";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "d6138609-1_int";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3159448";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1142819";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001009";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1142818";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001008";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2729408b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2820556";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001003";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2897769c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337660c0";
 flags DELTAMODE;
  parent "sx2897769c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m2001002";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001001";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001000";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069619";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069613";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2935552c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_274903c0";
 flags DELTAMODE;
  parent "sx2935552c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069610";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2952014a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2860482a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338954a0";
 flags DELTAMODE;
  parent "sx2860482a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2935551c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2935551c_pvmtr";
  parent "sx2935551c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21387929c0";
 flags DELTAMODE;
  parent "sx2935551c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2729409b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2897766c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2128007c0";
 flags DELTAMODE;
  parent "sx2897766c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3197625c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3645809c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3150961c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_223400157c0";
 flags DELTAMODE;
  parent "sx3150961c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069607";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2804250c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_274992c0";
 flags DELTAMODE;
  parent "sx2804250c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2935553b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323247b0";
 flags DELTAMODE;
  parent "sx2935553b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069600";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3104850c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2763407";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1138606";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1138608";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1138607";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2955081a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3253570";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2860483b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21396699b0";
 flags DELTAMODE;
  parent "sx2860483b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2727795";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2897767c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2897767c_pvmtr";
  parent "sx2897767c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338960c0";
 flags DELTAMODE;
  parent "sx2897767c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3197624b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3010580b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "n1138604";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1138603";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2820590";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3254208c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338961c0";
 flags DELTAMODE;
  parent "sx3254208c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2858163a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391990a0";
 flags DELTAMODE;
  parent "sx2858163a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3254873c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2933120c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2898526c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21393486c0";
 flags DELTAMODE;
  parent "sx2898526c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2748158a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293480a0";
 flags DELTAMODE;
  parent "sx2748158a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2911069b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2860480b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323234b0";
 flags DELTAMODE;
  parent "sx2860480b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2897764b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391750b0";
 flags DELTAMODE;
  parent "sx2897764b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3215203";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2820583";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2823611";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3254209c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337714c0";
 flags DELTAMODE;
  parent "sx3254209c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3027670b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226308719b0";
 flags DELTAMODE;
  parent "sx3027670b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3102793b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227734175b0";
 flags DELTAMODE;
  parent "sx3102793b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2748157a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338973a0";
 flags DELTAMODE;
  parent "sx2748157a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2860481c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338908c0";
 flags DELTAMODE;
  parent "sx2860481c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2897765b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323243b0";
 flags DELTAMODE;
  parent "sx2897765b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2935550c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_274999c0";
 flags DELTAMODE;
  parent "sx2935550c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2935556b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356064b0";
 flags DELTAMODE;
  parent "sx2935556b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2911069";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3141399c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3217053";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2804253a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21396254a0";
 flags DELTAMODE;
  parent "sx2804253a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3217052";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3065696a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "d5742811-3_int";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3029507b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302368b0";
 flags DELTAMODE;
  parent "sx3029507b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2729434b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321851b0";
 flags DELTAMODE;
  parent "sx2729434b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2989564b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3216336a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2689691a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355375a0";
 flags DELTAMODE;
  parent "sx2689691a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "r20703";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3048221a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21399305a0";
 flags DELTAMODE;
  parent "sx3048221a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2766741a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2991927b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2804254a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323418a0";
 flags DELTAMODE;
  parent "sx2804254a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2951995";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2860486c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2127390c0";
 flags DELTAMODE;
  parent "sx2860486c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2841639a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355937a0";
 flags DELTAMODE;
  parent "sx2841639a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3197629b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2841638c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2841638c_pvmtr";
  parent "sx2841638c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138641c0";
 flags DELTAMODE;
  parent "sx2841638c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2935557a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21397005a0";
 flags DELTAMODE;
  parent "sx2935557a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2785534b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338982b0";
 flags DELTAMODE;
  parent "sx2785534b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3728037";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3216370b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293521b0";
 flags DELTAMODE;
  parent "sx3216370b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3728038";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3216370a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293521a0";
 flags DELTAMODE;
  parent "sx3216370a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "228-961799-3_int";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2989565a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2783231b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2989432b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3216337a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3123452";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3048222c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355431c0";
 flags DELTAMODE;
  parent "sx3048222c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3029506b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338930b0";
 flags DELTAMODE;
  parent "sx3029506b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2804255b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338913b0";
 flags DELTAMODE;
  parent "sx2804255b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2860487c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138586c0";
 flags DELTAMODE;
  parent "sx2860487c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3103822";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3197628c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2841637c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293492c0";
 flags DELTAMODE;
  parent "sx2841637c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2935554a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338921a0";
 flags DELTAMODE;
  parent "sx2935554a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3728040";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2785535b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339005b0";
 flags DELTAMODE;
  parent "sx2785535b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2804251a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138646a0";
 flags DELTAMODE;
  parent "sx2804251a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3728041";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3160109b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338947b0";
 flags DELTAMODE;
  parent "sx3160109b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3728042";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3253570c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_228314460c0";
 flags DELTAMODE;
  parent "sx3253570c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3728043";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2898522a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260648a0";
 flags DELTAMODE;
  parent "sx2898522a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2973160b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338935b0";
 flags DELTAMODE;
  parent "sx2973160b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2989566b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2970258";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3728039";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3216370c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293521c0";
 flags DELTAMODE;
  parent "sx3216370c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3216338b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3197627c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2860484b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323255b0";
 flags DELTAMODE;
  parent "sx2860484b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2841636b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2841636b_pvmtr";
  parent "sx2841636b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391758b0";
 flags DELTAMODE;
  parent "sx2841636b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2935555a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338917a0";
 flags DELTAMODE;
  parent "sx2935555a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "hvmv69sub1_hsb";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 39837.17;
}
object node {
  name "l2821010";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3011298c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3160108b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355603b0";
 flags DELTAMODE;
  parent "sx3160108b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2785536b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339002b0";
 flags DELTAMODE;
  parent "sx2785536b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2804252a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2804252a_pvmtr";
  parent "sx2804252a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302473a0";
 flags DELTAMODE;
  parent "sx2804252a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2973161a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293592a0";
 flags DELTAMODE;
  parent "sx2973161a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3216339b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3214069c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2766742b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3197626c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2860485b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321855b0";
 flags DELTAMODE;
  parent "sx2860485b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2841635a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21399099a0";
 flags DELTAMODE;
  parent "sx2841635a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3104859b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3141395c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2822868a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21397544a0";
 flags DELTAMODE;
  parent "sx2822868a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3231255c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339051c0";
 flags DELTAMODE;
  parent "sx3231255c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3160107a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138265a0";
 flags DELTAMODE;
  parent "sx3160107a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3197653b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339004b0";
 flags DELTAMODE;
  parent "sx3197653b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2973162b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302375b0";
 flags DELTAMODE;
  parent "sx2973162b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3029503c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138373c0";
 flags DELTAMODE;
  parent "sx3029503c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3068944";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2972930a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338927a0";
 flags DELTAMODE;
  parent "sx2972930a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2785537a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338975a0";
 flags DELTAMODE;
  parent "sx2785537a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2804258b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337697b0";
 flags DELTAMODE;
  parent "sx2804258b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3729298a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3251799";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3141396c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2841634b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_392038b0";
 flags DELTAMODE;
  parent "sx2841634b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2822869a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338942a0";
 flags DELTAMODE;
  parent "sx2822869a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3160106a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3160106a_pvmtr";
  parent "sx3160106a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_310570a0";
 flags DELTAMODE;
  parent "sx3160106a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2973163b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391753b0";
 flags DELTAMODE;
  parent "sx2973163b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3197652a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339021a0";
 flags DELTAMODE;
  parent "sx3197652a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "221-311609";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3214112b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3029502a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138262a0";
 flags DELTAMODE;
  parent "sx3029502a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2728247";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2879767b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260496b0";
 flags DELTAMODE;
  parent "sx2879767b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2785538a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2785538a_pvmtr";
  parent "sx2785538a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338986a0";
 flags DELTAMODE;
  parent "sx2785538a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3254203b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323233b0";
 flags DELTAMODE;
  parent "sx3254203b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2804259a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2127372a0";
 flags DELTAMODE;
  parent "sx2804259a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2841633a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293645a0";
 flags DELTAMODE;
  parent "sx2841633a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3141397b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3729297a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3011293a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3011293b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2973164a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302514a0";
 flags DELTAMODE;
  parent "sx2973164a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3160105c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302811c0";
 flags DELTAMODE;
  parent "sx3160105c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3011293c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3048227a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337647a0";
 flags DELTAMODE;
  parent "sx3048227a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3029505c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338966c0";
 flags DELTAMODE;
  parent "sx3029505c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2804256b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321840b0";
 flags DELTAMODE;
  parent "sx2804256b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2991929b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2711226b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260527b0";
 flags DELTAMODE;
  parent "sx2711226b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2860488b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391751b0";
 flags DELTAMODE;
  parent "sx2860488b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3104856a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2841632b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338972b0";
 flags DELTAMODE;
  parent "sx2841632b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3141398a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2973165a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355942a0";
 flags DELTAMODE;
  parent "sx2973165a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3160104b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337707b0";
 flags DELTAMODE;
  parent "sx3160104b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2935559a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21400185a0";
 flags DELTAMODE;
  parent "sx2935559a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3048228c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_274997c0";
 flags DELTAMODE;
  parent "sx3048228c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2711225c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260553c0";
 flags DELTAMODE;
  parent "sx2711225c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3029504b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337702b0";
 flags DELTAMODE;
  parent "sx3029504b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2674027b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21380325b0";
 flags DELTAMODE;
  parent "sx2674027b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2804257b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321854b0";
 flags DELTAMODE;
  parent "sx2804257b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "d5653457-1_int";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2860489a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302405a0";
 flags DELTAMODE;
  parent "sx2860489a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3251806";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3251808";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3251807";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3160115b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338994b0";
 flags DELTAMODE;
  parent "sx3160115b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1026492";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3104136b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338949b0";
 flags DELTAMODE;
  parent "sx3104136b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1026487";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2879078a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1026486";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026485";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "228-1353934-4_int";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026488";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx0247160b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_247160b0";
 flags DELTAMODE;
  parent "sx0247160b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2822877b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337672b0";
 flags DELTAMODE;
  parent "sx2822877b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx0247162b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_247162b0";
 flags DELTAMODE;
  parent "sx0247162b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2954361b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3160114a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339019a0";
 flags DELTAMODE;
  parent "sx3160114a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2879079b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3104134c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3104134c_pvmtr";
  parent "sx3104134c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138718c0";
 flags DELTAMODE;
  parent "sx3104134c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3216367b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337648b0";
 flags DELTAMODE;
  parent "sx3216367b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3085389b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391765b0";
 flags DELTAMODE;
  parent "sx3085389b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3178988b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3160113b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3160113b_pvmtr";
  parent "sx3160113b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323284b0";
 flags DELTAMODE;
  parent "sx3160113b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2001208c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m2000600";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2001209c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3216342b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3157167a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226115278a0";
 flags DELTAMODE;
  parent "sx3157167a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2804248b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323244b0";
 flags DELTAMODE;
  parent "sx2804248b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3176661c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356788c0";
 flags DELTAMODE;
  parent "sx3176661c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3216368c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3216368c_pvmtr";
  parent "sx3216368c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293663c0";
 flags DELTAMODE;
  parent "sx3216368c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3085388b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391746b0";
 flags DELTAMODE;
  parent "sx3085388b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069-mt1";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 277.13;
  bustype SWING_PQ;
}
object meter {
  name "m1069-mt1_dgmtr";
  parent "m1069-mt1";
  phases ABCN;
  nominal_voltage 277.13;
}
object triplex_node {
  name "x2001207c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3104135a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21399508a0";
 flags DELTAMODE;
  parent "sx3104135a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1026496";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "regxfmr_hvmv11sub1_lsb";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3216343c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2766738c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2804249c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21389962c0";
 flags DELTAMODE;
  parent "sx2804249c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3176660b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226193892b0";
 flags DELTAMODE;
  parent "sx3176660b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3215340a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_228057846a0";
 flags DELTAMODE;
  parent "sx3215340a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2692600c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3104132a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3104132a_pvmtr";
  parent "sx3104132a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302469a0";
 flags DELTAMODE;
  parent "sx3104132a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2821770a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3233353a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21399630a0";
 flags DELTAMODE;
  parent "sx3233353a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2673312a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321837a0";
 flags DELTAMODE;
  parent "sx2673312a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2822872b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338950b0";
 flags DELTAMODE;
  parent "sx2822872b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3066811b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3216361b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21452406b0";
 flags DELTAMODE;
  parent "sx3216361b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2001206c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1047386";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3066810c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1047388";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2879074a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2951995c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3120376";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3047289";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3027671";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3027670";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2917255";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2785530a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391985a0";
 flags DELTAMODE;
  parent "sx2785530a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2991933c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2801902b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2764411c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226010605c0";
 flags DELTAMODE;
  parent "sx2764411c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2673313b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321853b0";
 flags DELTAMODE;
  parent "sx2673313b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3104133a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293483a0";
 flags DELTAMODE;
  parent "sx3104133a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3066812a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2822873b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338999b0";
 flags DELTAMODE;
  parent "sx2822873b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2001205c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2878848c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2879075a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2766732b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2001400c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001400c_pvmtr";
  parent "sx2001400c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001400c0";
 flags DELTAMODE;
  parent "sx2001400c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2990098a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2990098a_pvmtr";
  parent "sx2990098a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226308721a0";
 flags DELTAMODE;
  parent "sx2990098a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3251830";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3104130b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391755b0";
 flags DELTAMODE;
  parent "sx3104130b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2785531a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21399809a0";
 flags DELTAMODE;
  parent "sx2785531a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2936271a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260476a0";
 flags DELTAMODE;
  parent "sx2936271a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2726983a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2001204c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2673310a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138562a0";
 flags DELTAMODE;
  parent "sx2673310a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2764412a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321874a0";
 flags DELTAMODE;
  parent "sx2764412a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1026472";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047371";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2859403a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_228001810a0";
 flags DELTAMODE;
  parent "sx2859403a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1026463";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2879076c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1026468";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047368";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3048962a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260555a0";
 flags DELTAMODE;
  parent "sx3048962a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1026466";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3315860b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3047289a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_228091193a0";
 flags DELTAMODE;
  parent "sx3047289a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3251854";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2936270a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_218472a0";
 flags DELTAMODE;
  parent "sx2936270a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3104131a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302410a0";
 flags DELTAMODE;
  parent "sx3104131a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3159037b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2929261";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3217064";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3047289c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_228091193c0";
 flags DELTAMODE;
  parent "sx3047289c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3047289b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_228091193b0";
 flags DELTAMODE;
  parent "sx3047289b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "d2001001_int";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2001203c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2673311a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21397029a0";
 flags DELTAMODE;
  parent "sx2673311a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "d6108141-1_int";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047374";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2879077b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3139086b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2692633c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_328364c0";
 flags DELTAMODE;
  parent "sx2692633c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1047379";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3048963b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260521b0";
 flags DELTAMODE;
  parent "sx3048963b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1209der480-1";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 277.13;
}
object node {
  name "l3217057";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3217056";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2728247c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337729c0";
 flags DELTAMODE;
  parent "sx2728247c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2728247a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337729a0";
 flags DELTAMODE;
  parent "sx2728247a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2728247b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337729b0";
 flags DELTAMODE;
  parent "sx2728247b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1142860";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "p827532";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "p827531";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3011298";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "p827530";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2948732b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225571845b0";
 flags DELTAMODE;
  parent "sx2948732b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "p827536";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1142863";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "p827534";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2001202c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2970811a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "p827533";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1142868";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3011293";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1142865";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "p827537";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3066815c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1047340";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2673316a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2120855a0";
 flags DELTAMODE;
  parent "sx2673316a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1047342";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1142869";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047344";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047345";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047346";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2879070b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "e206217";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3232301c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1142871";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "p827521";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "p827520";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2689726";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2689727";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2936276b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260458b0";
 flags DELTAMODE;
  parent "sx2936276b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2729410c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1142875";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "p827525";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1142874";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "p859135";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1142873";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "p827523";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3066816a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "p827522";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "p827529";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "p827528";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "p827527";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3217057a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2673317a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2673317a_pvmtr";
  parent "sx2673317a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21397771a0";
 flags DELTAMODE;
  parent "sx2673317a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3048965b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3048965b_pvmtr";
  parent "sx3048965b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260641b0";
 flags DELTAMODE;
  parent "sx3048965b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1047358";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2879071b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2729411a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3178980c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "p827554";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "p827553";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1142880";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2936275b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_157715b0";
 flags DELTAMODE;
  parent "sx2936275b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069597";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "p827555";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2822870c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21399171c0";
 flags DELTAMODE;
  parent "sx2822870c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2673314c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355778c0";
 flags DELTAMODE;
  parent "sx2673314c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "e206209";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3066813b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1069595";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2710508b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323241b0";
 flags DELTAMODE;
  parent "sx2710508b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1047322";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3048966c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260625c0";
 flags DELTAMODE;
  parent "sx3048966c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1047323";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047324";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047325";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2879072b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1047326";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "e206211";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "e206210";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2875754c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225897943c0";
 flags DELTAMODE;
  parent "sx2875754c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2729412a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "p827542";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069588";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3178981b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1069582";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2822871b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355840b0";
 flags DELTAMODE;
  parent "sx2822871b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "p827549";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "d5621886-1_int";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "p827548";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3066814b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1069590";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2710509c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_275000c0";
 flags DELTAMODE;
  parent "sx2710509c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2673315a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_247058a0";
 flags DELTAMODE;
  parent "sx2673315a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2952013a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3010570a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1047335";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2879073c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1047338";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047339";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3207907c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293664c0";
 flags DELTAMODE;
  parent "sx3207907c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3207907b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293664b0";
 flags DELTAMODE;
  parent "sx3207907b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3207907a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293664a0";
 flags DELTAMODE;
  parent "sx3207907a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "p827576";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx1108405b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2221108405b0";
 flags DELTAMODE;
  parent "sx1108405b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "p827575";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx1108405c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2221108405c0";
 flags DELTAMODE;
  parent "sx1108405c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3066819a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "p827574";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "p827573";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx1108405a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2221108405a0";
 flags DELTAMODE;
  parent "sx1108405a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3048968c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_350994c0";
 flags DELTAMODE;
  parent "sx3048968c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3048890c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2823592_cap";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069572";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "196-36167";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069574";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3178982a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1142821";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1142828";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2972930";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2748780";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1142826";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2748781";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047300";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2820528";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047303";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "d6231996-1_int";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2729413a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1047309";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "p827561";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "p827560";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3081380a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225700953a0";
 flags DELTAMODE;
  parent "sx3081380a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2729414c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1010013";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136030";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136031";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "p827564";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2842329c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1010011";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136032";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "p827563";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx1108406a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2221108406a0";
 flags DELTAMODE;
  parent "sx1108406a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx1108406b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2221108406b0";
 flags DELTAMODE;
  parent "sx1108406b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1010017";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069565";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1010016";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069564";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1010015";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069567";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2851933b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1010014";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2851933a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3214071c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "d5712477-3_int";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1142835";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069560";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2851933c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1069563";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1142833";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1142832";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1142839";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2691973a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3217053c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1047311";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047312";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047314";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2820533";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047316";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2820535";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3120484c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226191772c0";
 flags DELTAMODE;
  parent "sx3120484c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1047318";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3235268c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2099529c0";
 flags DELTAMODE;
  parent "sx3235268c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1047319";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136027";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2729414b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "n1136028";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2729414a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2820531";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3197661";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001100";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136029";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3197660";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3172805a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1069558";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069557";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx1108403a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2221108403a0";
 flags DELTAMODE;
  parent "sx1108403a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069554";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069556";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx1108403b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2221108403b0";
 flags DELTAMODE;
  parent "sx1108403b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069555";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx1108403c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2221108403c0";
 flags DELTAMODE;
  parent "sx1108403c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3066817a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1069550";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2710504b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323394b0";
 flags DELTAMODE;
  parent "sx2710504b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3120502a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1069551";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1142843";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3217056a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2673318c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2673318c_pvmtr";
  parent "sx2673318c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338967c0";
 flags DELTAMODE;
  parent "sx2673318c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2839305a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2839305a_pvmtr";
  parent "sx2839305a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2150292a0";
 flags DELTAMODE;
  parent "sx2839305a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2745799c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226191779c0";
 flags DELTAMODE;
  parent "sx2745799c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3189190a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227100753a0";
 flags DELTAMODE;
  parent "sx3189190a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3235267c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321892c0";
 flags DELTAMODE;
  parent "sx3235267c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "e192860";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "p827580";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx1108404a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2221108404a0";
 flags DELTAMODE;
  parent "sx1108404a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "190-7361";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx1108404b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2221108404b0";
 flags DELTAMODE;
  parent "sx1108404b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069549";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069548";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069543";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3251799a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260562a0";
 flags DELTAMODE;
  parent "sx3251799a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2798067b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225533237b0";
 flags DELTAMODE;
  parent "sx2798067b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1142851";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx1108404c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2221108404c0";
 flags DELTAMODE;
  parent "sx1108404c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069544";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3066818b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3200222";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3120503a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2710505b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323398b0";
 flags DELTAMODE;
  parent "sx2710505b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2673319c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2673319c_pvmtr";
  parent "sx2673319c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391973c0";
 flags DELTAMODE;
  parent "sx2673319c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2803194";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2898457a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2936279c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2936279c_pvmtr";
  parent "sx2936279c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_247184c0";
 flags DELTAMODE;
  parent "sx2936279c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3235266c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302807c0";
 flags DELTAMODE;
  parent "sx3235266c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "d6019477-1_int";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2803199";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2933135";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3254218a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138720a0";
 flags DELTAMODE;
  parent "sx3254218a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069535";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069532";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2973154a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338897a0";
 flags DELTAMODE;
  parent "sx2973154a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2691939b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355589b0";
 flags DELTAMODE;
  parent "sx2691939b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069533";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069530";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "hvmv115_hsb2";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 66395.28;
}
object node {
  name "l2925506";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "hvmv115_hsb1";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 66395.28;
}
object triplex_node {
  name "sx2860490a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138719a0";
 flags DELTAMODE;
  parent "sx2860490a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2786204";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3125349";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2785529c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355943c0";
 flags DELTAMODE;
  parent "sx2785529c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3235253a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138573a0";
 flags DELTAMODE;
  parent "sx3235253a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2748131b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2785516b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1069524";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3254219c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138716c0";
 flags DELTAMODE;
  parent "sx3254219c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069526";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069521";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m4118755";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2973155a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338898a0";
 flags DELTAMODE;
  parent "sx2973155a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3195310a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226192185a0";
 flags DELTAMODE;
  parent "sx3195310a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m4118754";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2691938b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355600b0";
 flags DELTAMODE;
  parent "sx2691938b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3029510b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355606b0";
 flags DELTAMODE;
  parent "sx3029510b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3181545c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226193702c0";
 flags DELTAMODE;
  parent "sx3181545c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2952007c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2860491a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302733a0";
 flags DELTAMODE;
  parent "sx2860491a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2860491b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302733b0";
 flags DELTAMODE;
  parent "sx2860491b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3235252b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21388572b0";
 flags DELTAMODE;
  parent "sx3235252b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2935560c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293659c0";
 flags DELTAMODE;
  parent "sx2935560c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2748130b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2785517c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1069518";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069517";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069519";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069514";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069513";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069516";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2785519a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1069515";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3254216a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21398563a0";
 flags DELTAMODE;
  parent "sx3254216a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2973156b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337687b0";
 flags DELTAMODE;
  parent "sx2973156b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2727019";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1010004";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2673309";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1010003";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1010008";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1010007";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2673303";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2708744";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2711234b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_207287b0";
 flags DELTAMODE;
  parent "sx2711234b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2673308";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2673307";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3235251c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21387206c0";
 flags DELTAMODE;
  parent "sx3235251c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2673306";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2673305";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2785518c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3027116a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226192684a0";
 flags DELTAMODE;
  parent "sx3027116a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2673300";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2933165";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2933164";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3101782a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356808a0";
 flags DELTAMODE;
  parent "sx3101782a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069509";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069503";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3254217c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21399112c0";
 flags DELTAMODE;
  parent "sx3254217c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069505";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2973157a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337722a0";
 flags DELTAMODE;
  parent "sx2973157a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069504";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3141400a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138313a0";
 flags DELTAMODE;
  parent "sx3141400a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2821010a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2727008";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069500";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3235250b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337698b0";
 flags DELTAMODE;
  parent "sx3235250b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3728039a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224387053a0";
 flags DELTAMODE;
  parent "sx3728039a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3234185b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323388b0";
 flags DELTAMODE;
  parent "sx3234185b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2973144c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2983432";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2748135a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3236011b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138796b0";
 flags DELTAMODE;
  parent "sx3236011b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3140238a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2973158c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138259c0";
 flags DELTAMODE;
  parent "sx2973158c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2673326";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "221-308718";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2673323";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2861197";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3728038a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224387019a0";
 flags DELTAMODE;
  parent "sx3728038a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3086098";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2673322";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2898495";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2936213";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2673321";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2936214";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2673320";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2936211";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2936212";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2916608";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2916609";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2916606";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2916607";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "d5655682-1_int";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2973159a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21398536a0";
 flags DELTAMODE;
  parent "sx2973159a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2916605";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2916602";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2916603";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3159645a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2925506c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2673315";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2673314";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2673313";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2952003b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2673312";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2673319";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2673318";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2673317";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2673316";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2973146b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2916610";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3270814";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2673311";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2673310";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3728037a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224386946a0";
 flags DELTAMODE;
  parent "sx3728037a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2916619";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2916617";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2916618";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209748";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209749";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3729298";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "p827514";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "p827512";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3729297";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "p827511";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "p827515";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136999";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "d6504019-6_int";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2673346";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m3016088";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3086075";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3086074";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2860492c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21395720c0";
 flags DELTAMODE;
  parent "sx2860492c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3086079";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3086078";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209750";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2916620";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136993";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136994";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209753";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136995";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2673343";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136996";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209751";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136997";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2748133c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1209752";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136998";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209758";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2936216";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2916627";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2916625";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "p827503";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2691936a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356009a0";
 flags DELTAMODE;
  parent "sx2691936a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "p827502";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "p827501";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "p827500";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "p827507";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "p827506";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "p827505";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "p827504";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2898515c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260621c0";
 flags DELTAMODE;
  parent "sx2898515c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "p827509";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "p827508";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3123452c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2860493a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21397645a0";
 flags DELTAMODE;
  parent "sx2860493a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2973148a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2879773a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_207290a0";
 flags DELTAMODE;
  parent "sx2879773a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2673331";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209763";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2992556c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2992556c_pvmtr";
  parent "sx2992556c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_346639c0";
 flags DELTAMODE;
  parent "sx2992556c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2748132a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2785521c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338931c0";
 flags DELTAMODE;
  parent "sx2785521c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2915542c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2915542b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2915542a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2935568b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2119958b0";
 flags DELTAMODE;
  parent "sx2935568b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3108449a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_228622562a0";
 flags DELTAMODE;
  parent "sx3108449a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2823545a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3197661c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338932c0";
 flags DELTAMODE;
  parent "sx3197661c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3236004";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3123509c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2129923c0";
 flags DELTAMODE;
  parent "sx3123509c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2973149b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2896685a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227187012a0";
 flags DELTAMODE;
  parent "sx2896685a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3103822c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2896685b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227187012b0";
 flags DELTAMODE;
  parent "sx2896685b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3235248c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2896685c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227187012c0";
 flags DELTAMODE;
  parent "sx2896685c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2841627a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2841627a_pvmtr";
  parent "sx2841627a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337716a0";
 flags DELTAMODE;
  parent "sx2841627a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3254210c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138647c0";
 flags DELTAMODE;
  parent "sx3254210c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2991915b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3029495";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2841626c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302808c0";
 flags DELTAMODE;
  parent "sx2841626c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3029497";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1141480";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2785522b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2127681b0";
 flags DELTAMODE;
  parent "sx2785522b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2913406b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225940756b0";
 flags DELTAMODE;
  parent "sx2913406b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3029498";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3029499";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3141388c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3029518b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337666b0";
 flags DELTAMODE;
  parent "sx3029518b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m3729981";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2729423c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339017c0";
 flags DELTAMODE;
  parent "sx2729423c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2748780a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356803a0";
 flags DELTAMODE;
  parent "sx2748780a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2823544a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3197660b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323275b0";
 flags DELTAMODE;
  parent "sx3197660b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3252336b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2748781a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21382813a0";
 flags DELTAMODE;
  parent "sx2748781a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3254869b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3235247a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3236011";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3048210a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302412a0";
 flags DELTAMODE;
  parent "sx3048210a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3254211b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_247084b0";
 flags DELTAMODE;
  parent "sx3254211b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2991914c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2786274";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2763407c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225906836c0";
 flags DELTAMODE;
  parent "sx2763407c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2860499b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338997b0";
 flags DELTAMODE;
  parent "sx2860499b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2786273";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2801909c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2785523c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2785523c_pvmtr";
  parent "sx2785523c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138412c0";
 flags DELTAMODE;
  parent "sx2785523c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2841625c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302834c0";
 flags DELTAMODE;
  parent "sx2841625c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "n1141475";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1141474";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1141473";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2935566c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_441854c0";
 flags DELTAMODE;
  parent "sx2935566c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "196-35813";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3141389a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "n1141479";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1141478";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2690868c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227917127c0";
 flags DELTAMODE;
  parent "sx2690868c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "n1141477";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1141476";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2860500b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2955078a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2729424a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339018a0";
 flags DELTAMODE;
  parent "sx2729424a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2936271";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3048211a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21396015a0";
 flags DELTAMODE;
  parent "sx3048211a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3235246b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2936270";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3046854";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2936275";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2936276";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2786266";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2936279";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m3032977";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2823592a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_223658a0";
 flags DELTAMODE;
  parent "sx2823592a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2991913a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2935567b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338992b0";
 flags DELTAMODE;
  parent "sx2935567b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2991911c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2841624b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355604b0";
 flags DELTAMODE;
  parent "sx2841624b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m3032980";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m3032981";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2785524c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2044328c0";
 flags DELTAMODE;
  parent "sx2785524c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3176656a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226193170a0";
 flags DELTAMODE;
  parent "sx3176656a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2860501b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "d5472350-1_int";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3048212a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355934a0";
 flags DELTAMODE;
  parent "sx3048212a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2766730b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3235245c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2936268";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2991912a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2876796a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226193338a0";
 flags DELTAMODE;
  parent "sx2876796a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2841623a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_294844a0";
 flags DELTAMODE;
  parent "sx2841623a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2785525c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21396606c0";
 flags DELTAMODE;
  parent "sx2785525c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3029497c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3119793b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226024307b0";
 flags DELTAMODE;
  parent "sx3119793b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2820528c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226191778c0";
 flags DELTAMODE;
  parent "sx2820528c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3141401a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338970a0";
 flags DELTAMODE;
  parent "sx3141401a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2973150a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21380528a0";
 flags DELTAMODE;
  parent "sx2973150a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1009828";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1009827";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "regxfmr_190-7361";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2991919a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2955076a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1009820";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "p904451";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3235244a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "q14734";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3254214b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3254214b_pvmtr";
  parent "sx3254214b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337706b0";
 flags DELTAMODE;
  parent "sx3254214b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1009824";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "q14733";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "p904452";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2876797a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226193345a0";
 flags DELTAMODE;
  parent "sx2876797a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2841622a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21384215a0";
 flags DELTAMODE;
  parent "sx2841622a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1009840";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2785526b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302374b0";
 flags DELTAMODE;
  parent "sx2785526b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3141402c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391978c0";
 flags DELTAMODE;
  parent "sx3141402c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2729427b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323249b0";
 flags DELTAMODE;
  parent "sx2729427b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2973151a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138569a0";
 flags DELTAMODE;
  parent "sx2973151a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1009839";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1009838";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3048214a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302474a0";
 flags DELTAMODE;
  parent "sx3048214a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2955077c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3086002";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2804247b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391737b0";
 flags DELTAMODE;
  parent "sx2804247b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3254215c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302859c0";
 flags DELTAMODE;
  parent "sx3254215c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2991918b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3235243c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1009832";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1009834";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3029499a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2917359a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "d5563942-4_int";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2841621c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338910c0";
 flags DELTAMODE;
  parent "sx2841621c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2729428a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2729428a_pvmtr";
  parent "sx2729428a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21398402a0";
 flags DELTAMODE;
  parent "sx2729428a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2973152b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323253b0";
 flags DELTAMODE;
  parent "sx2973152b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2860504a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3141403a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21399707a0";
 flags DELTAMODE;
  parent "sx3141403a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2955074a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3236004c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2785527a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293522a0";
 flags DELTAMODE;
  parent "sx2785527a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3254212b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138754b0";
 flags DELTAMODE;
  parent "sx3254212b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2991917b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1009843";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3235242c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3029498c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2729429a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293644a0";
 flags DELTAMODE;
  parent "sx2729429a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2841620b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2147018b0";
 flags DELTAMODE;
  parent "sx2841620b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3048946c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3046854b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2973153a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338925a0";
 flags DELTAMODE;
  parent "sx2973153a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3784018";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2916598a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2860506b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2785528b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138752b0";
 flags DELTAMODE;
  parent "sx2785528b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2804245b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355598b0";
 flags DELTAMODE;
  parent "sx2804245b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2991916b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1009855";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx0247171b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_247171b0";
 flags DELTAMODE;
  parent "sx0247171b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3254213b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321859b0";
 flags DELTAMODE;
  parent "sx3254213b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3235241c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3197618a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "p827495";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2991939";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3141399";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3141397";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "p827499";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2954350c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3141398";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "p827498";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3141395";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3141396";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "p827496";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3141393";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2673320b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_392037b0";
 flags DELTAMODE;
  parent "sx2673320b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3141394";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2689678";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1230123";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3160103c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356063c0";
 flags DELTAMODE;
  parent "sx3160103c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3141390";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2710514b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323267b0";
 flags DELTAMODE;
  parent "sx2710514b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "n1230121";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1230122";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026366";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000500";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2916599a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1026364";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2879066b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026363";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3048205c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_274994c0";
 flags DELTAMODE;
  parent "sx3048205c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2861219b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2991933";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2766725c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3139086";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3101194c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2991929";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3141388";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3141389";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2991927";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3048205c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2989600";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2673321a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302674a0";
 flags DELTAMODE;
  parent "sx2673321a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3160102b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355780b0";
 flags DELTAMODE;
  parent "sx3160102b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1026361";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2710515c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321884c0";
 flags DELTAMODE;
  parent "sx2710515c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3632979a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224192013a0";
 flags DELTAMODE;
  parent "sx3632979a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3048206a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138649a0";
 flags DELTAMODE;
  parent "sx3048206a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m2001-mt2";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 277.13;
  bustype SWING_PQ;
}
object meter {
  name "m2001-mt2_dgmtr";
  parent "m2001-mt2";
  phases ABCN;
  nominal_voltage 277.13;
}
object triplex_node {
  name "x2879067a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2689691";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026354";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001-mt3";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 277.13;
  bustype SWING_PQ;
}
object meter {
  name "m2001-mt3_dgmtr";
  parent "m2001-mt3";
  phases ABCN;
  nominal_voltage 277.13;
}
object node {
  name "m2001-mt1";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 277.13;
  bustype SWING_PQ;
}
object meter {
  name "m2001-mt1_dgmtr";
  parent "m2001-mt1";
  phases ABCN;
  nominal_voltage 277.13;
}
object node {
  name "m1026357";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026356";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2991921";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2991920";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2991923";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2766724c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2991922";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3177665a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2991918";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3626914c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2748839";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2991917";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3048206a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2821087";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2991919";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2991914";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2991913";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2991916";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2954352c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2991915";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2726975b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2710512b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323280b0";
 flags DELTAMODE;
  parent "sx2710512b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3157718";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047292";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3160101a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337678a0";
 flags DELTAMODE;
  parent "sx3160101a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1026394";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047293";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026393";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3048207b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323248b0";
 flags DELTAMODE;
  parent "sx3048207b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3141393c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2842330c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2879068b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1009805";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026387";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1009807";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3157710";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1009809";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2748840";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2991910";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2991912";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2691973";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2991911";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "regxfmr_190-8593";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2766727b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2991907";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3141394b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2991906";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3048207b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2991909";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2991908";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2991902";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2954351c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2991905";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2726974b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2710513b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_325245b0";
 flags DELTAMODE;
  parent "sx2710513b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3048208a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138260a0";
 flags DELTAMODE;
  parent "sx3048208a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3157708";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3160100b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321847b0";
 flags DELTAMODE;
  parent "sx3160100b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2879069a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1026377";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047299";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026378";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2861218c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2766726b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2991901";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1139250";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1139252";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1139251";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2897807b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21386771b0";
 flags DELTAMODE;
  parent "sx2897807b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3048208a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "n1139254";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3029500";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3029501";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1139256";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2710510c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2710510c_pvmtr";
  parent "sx2710510c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138650c0";
 flags DELTAMODE;
  parent "sx2710510c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2726973a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3029502";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1139255";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "d6409775-4_int";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3029503";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3029504";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3029505";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3029506";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3029507";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3048209b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2120195b0";
 flags DELTAMODE;
  parent "sx3048209b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3104144a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3104144a_pvmtr";
  parent "sx3104144a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339020a0";
 flags DELTAMODE;
  parent "sx3104144a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1026320";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2766721a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1026324";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026323";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2879062c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1026329";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026328";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026327";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2991923a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "n1139260";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2820531b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226192936b0";
 flags DELTAMODE;
  parent "sx2820531b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2991921c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "n1139263";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2745799";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3048209b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "n1139264";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3083019";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3251854a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226881700a0";
 flags DELTAMODE;
  parent "sx3251854a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3226771";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2710511a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21357515a0";
 flags DELTAMODE;
  parent "sx2710511a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3104145b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339011b0";
 flags DELTAMODE;
  parent "sx3104145b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2729430b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21248901b0";
 flags DELTAMODE;
  parent "sx2729430b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2766720a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2879063b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026312";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1139258";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1139257";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1139259";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2991922a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "221-311583";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3123509";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "d5502543-2_int";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2897805a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21471907a0";
 flags DELTAMODE;
  parent "sx2897805a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2991920a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3029520";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3086002c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356794c0";
 flags DELTAMODE;
  parent "sx3086002c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2673322b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355358b0";
 flags DELTAMODE;
  parent "sx2673322b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1026344";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026343";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026341";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2879064a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3254915b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026347";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3270814a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2766723a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2841629c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138405c0";
 flags DELTAMODE;
  parent "sx2841629c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2785520b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138755b0";
 flags DELTAMODE;
  parent "sx2785520b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "d6140776-1_int";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2897806c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337643c0";
 flags DELTAMODE;
  parent "sx2897806c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "221-311595";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3029510";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2001215c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2673323c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355438c0";
 flags DELTAMODE;
  parent "sx2673323c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3029518";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3141390b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026333";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026331";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3235249a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1026330";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2879065b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2766722b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026335";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2991943";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3120484";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026339";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2841628a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2120786a0";
 flags DELTAMODE;
  parent "sx2841628a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2991940";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2748127a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2730187a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1069499";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069498";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2001214c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "226-23745";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069495";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1126016";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2691967b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1069494";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1126017";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069497";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069496";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "226-23751";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2861158";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2861157";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2730108c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_223661c0";
 flags DELTAMODE;
  parent "sx2730108c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1126020";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3010585a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2767408c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260517c0";
 flags DELTAMODE;
  parent "sx2767408c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3214549a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2748126c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2898457";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069488";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2896685b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1069487";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2896685c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3066804a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2001213c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1069489";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2896685a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1069484";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1126005";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069483";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2691966b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3626914";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2767409b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2767409b_pvmtr";
  parent "sx2767409b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21391242b0";
 flags DELTAMODE;
  parent "sx2767409b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2954357a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3270853";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3270854";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2729423c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3728043a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3728043a_pvmtr";
  parent "sx3728043a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224387138a0";
 flags DELTAMODE;
  parent "sx3728043a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3104796c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2001212c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3066801c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "hvmv11sub3_lsb";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2673326b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355601b0";
 flags DELTAMODE;
  parent "sx2673326b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069481";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2730106c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356814c0";
 flags DELTAMODE;
  parent "sx2730106c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1026308";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026307";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3231255";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2690941b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2748125c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m4350438";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2897801a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21470405a0";
 flags DELTAMODE;
  parent "sx2897801a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1026309";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3728042a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224387113a0";
 flags DELTAMODE;
  parent "sx3728042a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2001211c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1069469";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069466";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069465";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069468";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069467";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069462";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069461";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2878848";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069464";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069463";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2730107c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_251855c0";
 flags DELTAMODE;
  parent "sx2730107c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2879061b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3231269";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2767407b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260495b0";
 flags DELTAMODE;
  parent "sx2767407b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3235258c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293652c0";
 flags DELTAMODE;
  parent "sx3235258c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3235258a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293652a0";
 flags DELTAMODE;
  parent "sx3235258a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2729424a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3235258b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293652b0";
 flags DELTAMODE;
  parent "sx3235258b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2748124b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2785511a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3728041a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224387074a0";
 flags DELTAMODE;
  parent "sx3728041a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "190-8581";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2691959";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2001210c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2691954";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "q16483";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069457";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3048200b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3066807c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1069456";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069451";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2710518a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21209868a0";
 flags DELTAMODE;
  parent "sx2710518a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2691952";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2691953";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2691950";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2954354a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2691951";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2748839b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260502b0";
 flags DELTAMODE;
  parent "sx2748839b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2766729a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2785512b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "e203026";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2875754";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3068944b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260494b0";
 flags DELTAMODE;
  parent "sx3068944b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2691967";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "190-8593";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2745806c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2691965";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3728040a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224387062a0";
 flags DELTAMODE;
  parent "sx3728040a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2691966";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3048201b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3066808c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2710519a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302676a0";
 flags DELTAMODE;
  parent "sx2710519a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2805031";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3119793b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2805035";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2805034";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2954353a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3235256a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138642a0";
 flags DELTAMODE;
  parent "sx3235256a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2897800b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323277b0";
 flags DELTAMODE;
  parent "sx2897800b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2785513a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2805037";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2805036";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2691938";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2691939";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx_293471a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293471a0";
 flags DELTAMODE;
  parent "sx_293471a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2691936";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx_293471b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293471b0";
 flags DELTAMODE;
  parent "sx_293471b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx_293471c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293471c0";
 flags DELTAMODE;
  parent "sx_293471c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069437";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2896685";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069438";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2748129a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3066805a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2710516a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321839a0";
 flags DELTAMODE;
  parent "sx2710516a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2691965b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3235255b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293519b0";
 flags DELTAMODE;
  parent "sx3235255b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2785514a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2729427b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3143999";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2691949";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2748128c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2691947";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2691948";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2691945";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2691946";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3048203b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "d6049825-1_int";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2691943";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069428";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2691944";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3160793c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1126023";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3178997c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3066806c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1069424";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1126025";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069420";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2710517a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_310568a0";
 flags DELTAMODE;
  parent "sx2710517a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1126031";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3235254c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_441331c0";
 flags DELTAMODE;
  parent "sx3235254c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2691941";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2729428a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2691942";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2954355a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2785515c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2913406";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069419";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069418";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209800";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209805";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "221-703009";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069417";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069411";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3195321a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356805a0";
 flags DELTAMODE;
  parent "sx3195321a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3139366a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1209807";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069412";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2859391b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3235241c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321888c0";
 flags DELTAMODE;
  parent "sx3235241c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2729429a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2936213b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3197645a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3235252b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2000902c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2748143a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2973153a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1069408";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3179673c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260640c0";
 flags DELTAMODE;
  parent "sx3179673c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3085403a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293668a0";
 flags DELTAMODE;
  parent "sx3085403a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1209811";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3195327";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3197643b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1209817";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209814";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209819";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3122827a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293673a0";
 flags DELTAMODE;
  parent "sx3122827a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2916605c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3645811";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1137956";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3645812";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1137957";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1137958";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2936212a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3195321";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3197644a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2973154a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3645810";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3235251c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1209823";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209824";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3086074c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260532c0";
 flags DELTAMODE;
  parent "sx3086074c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3179674b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_157716b0";
 flags DELTAMODE;
  parent "sx3179674b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1209822";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209828";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3197642c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3254228b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_325474b0";
 flags DELTAMODE;
  parent "sx3254228b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3645809";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3728039a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2764399b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226192493b0";
 flags DELTAMODE;
  parent "sx2764399b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2973144c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138466c0";
 flags DELTAMODE;
  parent "sx2973144c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2916606c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3234185b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3195356";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2973155a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2690187b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2936211c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2786273b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_275247b0";
 flags DELTAMODE;
  parent "sx2786273b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3235250b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3254229b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338998b0";
 flags DELTAMODE;
  parent "sx3254229b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3197641a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3728038a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2916607c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3236011b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2748140a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2973156b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3217064b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3217064b_pvmtr";
  parent "sx3217064b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21391390b0";
 flags DELTAMODE;
  parent "sx3217064b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "q16642";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3085400c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302803c0";
 flags DELTAMODE;
  parent "sx3085400c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "n1136660";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1137991";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2973146b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2118903b0";
 flags DELTAMODE;
  parent "sx2973146b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3727708a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224386815a0";
 flags DELTAMODE;
  parent "sx3727708a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2691947a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337718a0";
 flags DELTAMODE;
  parent "sx2691947a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2916608c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3728037a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "n1136658";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1137989";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136659";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3030204a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_20107636a0";
 flags DELTAMODE;
  parent "sx3030204a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2000715b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000715b_pvmtr";
  parent "sx2000715b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000715b0";
 flags DELTAMODE;
  parent "sx2000715b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2898515c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2973157a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "n1137985";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1137986";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1137987";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3027122a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226194865a0";
 flags DELTAMODE;
  parent "sx3027122a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "n1136657";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1137988";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2748146a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "n1136670";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2691946b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2691946b_pvmtr";
  parent "sx2691946b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2147974b0";
 flags DELTAMODE;
  parent "sx2691946b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "n1136671";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2936216c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2916609c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2879794a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "n1136669";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3030205c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21390038c0";
 flags DELTAMODE;
  parent "sx3030205c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "n1136661";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1137992";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3727709a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224386842a0";
 flags DELTAMODE;
  parent "sx3727709a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2973158c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "n1137993";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136663";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1137994";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2914324a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226196642a0";
 flags DELTAMODE;
  parent "sx2914324a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "n1136664";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1137995";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136665";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1137996";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136666";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136667";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1137998";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136668";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1137999";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2786274c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2786274c_pvmtr";
  parent "sx2786274c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_207291c0";
 flags DELTAMODE;
  parent "sx2786274c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2954349b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3085402a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302471a0";
 flags DELTAMODE;
  parent "sx3085402a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "193-103041";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3195318";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254219";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2973148a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2973148a_pvmtr";
  parent "sx2973148a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339047a0";
 flags DELTAMODE;
  parent "sx2973148a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3179678b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_247185b0";
 flags DELTAMODE;
  parent "sx3179678b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3195315";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2691949b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337689b0";
 flags DELTAMODE;
  parent "sx2691949b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2000713b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000713b_pvmtr";
  parent "sx2000713b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000713b0";
 flags DELTAMODE;
  parent "sx2000713b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "l3254210";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2973159a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3254213";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254214";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1137960";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3197647a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3195310";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254211";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1137961";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254212";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254217";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2914323b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355376b0";
 flags DELTAMODE;
  parent "sx2914323b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3214112";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254218";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254215";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3027124c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226195194c0";
 flags DELTAMODE;
  parent "sx3027124c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3254216";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3085401a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2127253a0";
 flags DELTAMODE;
  parent "sx3085401a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3254208";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254209";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2973149b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_325472b0";
 flags DELTAMODE;
  parent "sx2973149b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3727707a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224386750a0";
 flags DELTAMODE;
  parent "sx3727707a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2936214a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2691948b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337703b0";
 flags DELTAMODE;
  parent "sx2691948b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3139103a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2684420b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225498968b0";
 flags DELTAMODE;
  parent "sx2684420b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2000714b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000714b_pvmtr";
  parent "sx2000714b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000714b0";
 flags DELTAMODE;
  parent "sx2000714b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3030203c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260639c0";
 flags DELTAMODE;
  parent "sx3030203c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3235946";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254203";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3235945";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3197646b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3254206";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2748144a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3254207";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254204";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254205";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3029520b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21486213b0";
 flags DELTAMODE;
  parent "sx3029520b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3122820a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_310561a0";
 flags DELTAMODE;
  parent "sx3122820a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2691943b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323400b0";
 flags DELTAMODE;
  parent "sx2691943b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2933135a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226197070a0";
 flags DELTAMODE;
  parent "sx2933135a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3082992a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3082992a_pvmtr";
  parent "sx3082992a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337728a0";
 flags DELTAMODE;
  parent "sx3082992a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3030200c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260554c0";
 flags DELTAMODE;
  parent "sx3030200c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1108269";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2730107c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1108276";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108278";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108274";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3232301c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21458756c0";
 flags DELTAMODE;
  parent "sx3232301c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3066815c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338936c0";
 flags DELTAMODE;
  parent "sx3066815c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1009742";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108270";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2879081a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391981a0";
 flags DELTAMODE;
  parent "sx2879081a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2691942b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_247105b0";
 flags DELTAMODE;
  parent "sx2691942b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2839305a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1009763";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3086079b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260457b0";
 flags DELTAMODE;
  parent "sx3086079b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3263051c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2212371533c0";
 flags DELTAMODE;
  parent "sx3263051c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3082993a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226159329a0";
 flags DELTAMODE;
  parent "sx3082993a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2859403";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2730108c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2820535b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338981b0";
 flags DELTAMODE;
  parent "sx2820535b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2729411a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138769a0";
 flags DELTAMODE;
  parent "sx2729411a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2729410c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338943c0";
 flags DELTAMODE;
  parent "sx2729410c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1108286";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3066816a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21398676a0";
 flags DELTAMODE;
  parent "sx3066816a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3122822a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391987a0";
 flags DELTAMODE;
  parent "sx3122822a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1009770";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2691945c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2691945c_pvmtr";
  parent "sx2691945c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302812c0";
 flags DELTAMODE;
  parent "sx2691945c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1009771";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2729412a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2150189a0";
 flags DELTAMODE;
  parent "sx2729412a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2861222a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260473a0";
 flags DELTAMODE;
  parent "sx2861222a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2937757c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227411650c0";
 flags DELTAMODE;
  parent "sx2937757c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1108257";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3235258a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3235258c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2897800b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3235258b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3066813b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337693b0";
 flags DELTAMODE;
  parent "sx3066813b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3254220c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138717c0";
 flags DELTAMODE;
  parent "sx3254220c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3122821b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338953b0";
 flags DELTAMODE;
  parent "sx3122821b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1009784";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2691944a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321838a0";
 flags DELTAMODE;
  parent "sx2691944a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1108259";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2820533a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226193298a0";
 flags DELTAMODE;
  parent "sx2820533a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2861223b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260461b0";
 flags DELTAMODE;
  parent "sx2861223b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1108258";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2729413a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21397067a0";
 flags DELTAMODE;
  parent "sx2729413a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2730106c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3312692";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2842383a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1108266";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108265";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108268";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108267";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108262";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108261";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2897801a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1108264";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108263";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3066814b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338979b0";
 flags DELTAMODE;
  parent "sx3066814b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1108260";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2674047c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260514c0";
 flags DELTAMODE;
  parent "sx2674047c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2730187a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260464a0";
 flags DELTAMODE;
  parent "sx2730187a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3122824a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302402a0";
 flags DELTAMODE;
  parent "sx3122824a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2891575";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2729414a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293655a0";
 flags DELTAMODE;
  parent "sx2729414a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2729414c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293655c0";
 flags DELTAMODE;
  parent "sx2729414c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2729414b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293655b0";
 flags DELTAMODE;
  parent "sx2729414b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2842384c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3066819a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302677a0";
 flags DELTAMODE;
  parent "sx3066819a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3235256a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2814529";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3649302";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3649301";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3649304";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2690187";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3649306";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3649305";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1009705";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "hvmv69s1s2_5";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 39837.17;
}
object triplex_node {
  name "sx3122823b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302370b0";
 flags DELTAMODE;
  parent "sx3122823b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "hvmv69s1s2_4";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 39837.17;
}
object node {
  name "hvmv69s1s2_7";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 39837.17;
}
object node {
  name "hvmv69s1s2_6";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 39837.17;
}
object triplex_node {
  name "sx3086075b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260463b0";
 flags DELTAMODE;
  parent "sx3086075b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "hvmv69s1s2_1";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 39837.17;
}
object triplex_node {
  name "sx3254227b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338995b0";
 flags DELTAMODE;
  parent "sx3254227b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "228-979371-2_int";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "hvmv69s1s2_3";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 39837.17;
}
object node {
  name "l3649300";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "hvmv69s1s2_2";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 39837.17;
}
object node {
  name "m3036169";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m3036167";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m3036164";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m3036165";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m3036162";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m3036172";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m3036170";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "193-46661";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3235255b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "hvmv69s1s2_9";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 39837.17;
}
object node {
  name "hvmv69s1s2_8";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 39837.17;
}
object triplex_node {
  name "x3225319b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1009715";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2691941c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321887c0";
 flags DELTAMODE;
  parent "sx2691941c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3122826a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302731a0";
 flags DELTAMODE;
  parent "sx3122826a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3086078a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_218473a0";
 flags DELTAMODE;
  parent "sx3086078a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2898457a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260594a0";
 flags DELTAMODE;
  parent "sx2898457a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1108299";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108298";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2983432a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225534325a0";
 flags DELTAMODE;
  parent "sx2983432a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1108295";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3066817a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21373784a0";
 flags DELTAMODE;
  parent "sx3066817a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m2000800";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1009720";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3235254c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1009724";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2000413a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1009726";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2000415a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3122825a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2118808a0";
 flags DELTAMODE;
  parent "sx3122825a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3156034a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "221-240988";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2001309a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "221-240991";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3102793";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3066818b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138751b0";
 flags DELTAMODE;
  parent "sx3066818b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3181545";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3159645";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2916598";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2916599";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3235253a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2000414a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2879078a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2879078a_pvmtr";
  parent "sx2879078a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21399229a0";
 flags DELTAMODE;
  parent "sx2879078a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2973150";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2929261a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2973152";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2804249c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "hvmv69s1s2_10";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 39837.17;
}
object node {
  name "l2973151";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "p901946";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "p901945";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "d5956499-2_int";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3160793c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2147899c0";
 flags DELTAMODE;
  parent "sx3160793c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1108302";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "196-31070";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2879054a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1108311";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2822863c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "p901941";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3104123c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3649299a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2674052";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973144";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2955005b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2955005b_pvmtr";
  parent "sx2955005b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260589b0";
 flags DELTAMODE;
  parent "sx2955005b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "e192258";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973146";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3160103c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2973149";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973148";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2879077b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337709b0";
 flags DELTAMODE;
  parent "sx2879077b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2674051";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973161";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973160";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973163";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973162";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3649298a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1108317";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "p901934";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3216342b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337645b0";
 flags DELTAMODE;
  parent "sx3216342b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3215385c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3215385b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "p901936";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3215385a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1108316";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108315";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "p895075";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "e184626";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2822864c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2879055c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "p901931";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3104124b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "p901933";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "p901932";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2802481";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973154";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3010557a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21380453a0";
 flags DELTAMODE;
  parent "sx3010557a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2802480";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973153";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973156";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973155";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2857591a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226101460a0";
 flags DELTAMODE;
  parent "sx2857591a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2955006c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356797c0";
 flags DELTAMODE;
  parent "sx2955006c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2973158";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2674047";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973157";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3160102b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2973159";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2879076c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2879076c_pvmtr";
  parent "sx2879076c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138380c0";
 flags DELTAMODE;
  parent "sx2879076c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "p895080";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "p895082";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3160100b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3649297a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2804247b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3226771a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "p895089";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3216343c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337626c0";
 flags DELTAMODE;
  parent "sx3216343c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3189189b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "p895087";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2822865c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2688692";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3177665a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227731863a0";
 flags DELTAMODE;
  parent "sx3177665a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3104121a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2711224";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3067507c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3160101a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2711225";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2879075a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337724a0";
 flags DELTAMODE;
  parent "sx2879075a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2711226";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3010556a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138655a0";
 flags DELTAMODE;
  parent "sx3010556a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2917328b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2764403a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2804248b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2673331b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2673331b_pvmtr";
  parent "sx2673331b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338990b0";
 flags DELTAMODE;
  parent "sx2673331b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2688693";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3216344b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323264b0";
 flags DELTAMODE;
  parent "sx3216344b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2801902b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226194002b0";
 flags DELTAMODE;
  parent "sx2801902b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2822866b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "p901951";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108300";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2841619c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3626914c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224179616c0";
 flags DELTAMODE;
  parent "sx3626914c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3104122a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2711234";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2859391";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3067506c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2879074a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_310560a0";
 flags DELTAMODE;
  parent "sx2879074a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "p901909";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2710546b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1108347";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "p901905";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2001315a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2897807b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1108354";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2897806c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1108353";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108356";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108355";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108350";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108352";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3254230a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338989a0";
 flags DELTAMODE;
  parent "sx3254230a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3189188c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "e192201";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m3037538";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m3037537";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2729430b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3104157c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293427c0";
 flags DELTAMODE;
  parent "sx3104157c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2841618a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2001314a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3104120b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1108364";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108361";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2692655c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21389307c0";
 flags DELTAMODE;
  parent "sx2692655c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1108360";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3214055c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2822860b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3198356c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3198358";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3198356";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3198355";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3254231a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3254231a_pvmtr";
  parent "sx3254231a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338988a0";
 flags DELTAMODE;
  parent "sx3254231a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2878848c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2212168887c0";
 flags DELTAMODE;
  parent "sx2878848c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m3949154";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3104154c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337642c0";
 flags DELTAMODE;
  parent "sx3104154c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m3949157";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3178969b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355596b0";
 flags DELTAMODE;
  parent "sx3178969b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2973171";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108329";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2710544a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1108328";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m3037540";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "p901927";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069398";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2001313a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1108331";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108334";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2841616a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2822861a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3198355b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2973165";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973164";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973167";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973166";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973169";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3066821a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391994a0";
 flags DELTAMODE;
  parent "sx3066821a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3104155c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3104155c_pvmtr";
  parent "sx3104155c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21474587c0";
 flags DELTAMODE;
  parent "sx3104155c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2973180";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2879079b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391756b0";
 flags DELTAMODE;
  parent "sx2879079b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "p901913";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2001312a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "p901912";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3157718a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2001009b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2710543c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1069384";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108335";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "regxfmr_hvmv11sub2_lsb";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2841615a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2897805a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1108345";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2748840b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_157717b0";
 flags DELTAMODE;
  parent "sx2748840b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3047058a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1069393";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108344";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2822862c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1069390";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108340";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "p901910";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973178";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3010559a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337679a0";
 flags DELTAMODE;
  parent "sx3010559a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3216349b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337708b0";
 flags DELTAMODE;
  parent "sx3216349b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2748139b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2804248";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2804249";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2767342a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2001311a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2001008b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2710542b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1069376";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785519";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001315";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2000711b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000711b_pvmtr";
  parent "sx2000711b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000711b0";
 flags DELTAMODE;
  parent "sx2000711b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "l2785518";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3215549";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001314";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785517";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001313";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785516";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069382";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001312";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785515";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254231";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785514";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2804250";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2000408a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000408a_pvmtr";
  parent "sx2000408a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000408a0";
 flags DELTAMODE;
  parent "sx2000408a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "e193509";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785513";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3157710b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2785512";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254230";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785511";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2804253";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2690941";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2804254";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209772";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3101789a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_294842a0";
 flags DELTAMODE;
  parent "sx3101789a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2804251";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2804252";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254234";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2804257";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209775";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001311";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2954346b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2804258";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209776";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001310";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3030126c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2804255";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254237";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3235249a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356014a0";
 flags DELTAMODE;
  parent "sx3235249a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2804256";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254238";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209774";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3120504";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3120503";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3195318b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226194280b0";
 flags DELTAMODE;
  parent "sx3195318b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2804259";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2729434b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "d5712587-2_int";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2767343c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3139103";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2001007b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2989565";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2001310a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2989566";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001309";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "d6141147-1_int";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069363";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069365";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069364";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001304";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2989571";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001303";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001302";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001301";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2000712b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000712b_pvmtr";
  parent "sx2000712b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000712b0";
 flags DELTAMODE;
  parent "sx2000712b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "l2804260";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254220";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001308";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2786266a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260631a0";
 flags DELTAMODE;
  parent "sx2786266a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2804261";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001307";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001306";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2000909c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m2001305";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209782";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2990826c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337619c0";
 flags DELTAMODE;
  parent "sx2990826c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2804262";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2000409a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000409a_pvmtr";
  parent "sx2000409a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000409a0";
 flags DELTAMODE;
  parent "sx2000409a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2990826a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337619a0";
 flags DELTAMODE;
  parent "sx2990826a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3101788a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321878a0";
 flags DELTAMODE;
  parent "sx3101788a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2954345c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2990826b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337619b0";
 flags DELTAMODE;
  parent "sx2990826b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3254228";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001300";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2804269";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254229";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209787";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3235248c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321861c0";
 flags DELTAMODE;
  parent "sx3235248c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3120502";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254227";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3011229a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3141412";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "hvmv69sub2_lnb";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 39837.17;
}
object node {
  name "l2876797";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209788";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2876798";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3141411";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3207907";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2876796";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3085410b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3085410b_pvmtr";
  parent "sx3085410b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339097b0";
 flags DELTAMODE;
  parent "sx3085410b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3195751a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293681a0";
 flags DELTAMODE;
  parent "sx3195751a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069356";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2001006b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "293471";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3195315a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226193662a0";
 flags DELTAMODE;
  parent "sx3195315a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2745811c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2916610b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2801909c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226195333c0";
 flags DELTAMODE;
  parent "sx2801909c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3142098b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2989564";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209790";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2692654a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260487a0";
 flags DELTAMODE;
  parent "sx2692654a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2000406a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000406a_pvmtr";
  parent "sx2000406a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000406a0";
 flags DELTAMODE;
  parent "sx2000406a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "l3081380";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136672";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2767340c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3198348";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2000908c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3198347";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209791";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2767340a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3160109b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1089-dies1";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 277.13;
  bustype SWING_PQ;
}
object meter {
  name "m1089-dies1_dgmtr";
  parent "m1089-dies1";
  phases ABCN;
  nominal_voltage 277.13;
}
object triplex_node {
  name "x2767340b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "d6108145-1_int";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209797";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "p1164481";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3235247a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321836a0";
 flags DELTAMODE;
  parent "sx3235247a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1209795";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3104129a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2954348a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3141401";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3141402";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3141400";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069348";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2991640c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2001005b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2000710b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000710b_pvmtr";
  parent "sx2000710b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000710b0";
 flags DELTAMODE;
  parent "sx2000710b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3176656a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1069350";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3142099b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3198358b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2000407a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000407a_pvmtr";
  parent "sx2000407a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000407a0";
 flags DELTAMODE;
  parent "sx2000407a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2898522a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2000907c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3235246b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323279b0";
 flags DELTAMODE;
  parent "sx3235246b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2767341c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3160108b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2804247";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2954347b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3141403";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2804245";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3727712a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224386889a0";
 flags DELTAMODE;
  parent "sx3727712a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3197640c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3216345b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338933b0";
 flags DELTAMODE;
  parent "sx3216345b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069335";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "d5860423-3_int";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2001004b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2000404a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000404a_pvmtr";
  parent "sx2000404a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000404a0";
 flags DELTAMODE;
  parent "sx2000404a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3065750b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323389b0";
 flags DELTAMODE;
  parent "sx3065750b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3235245c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337712c0";
 flags DELTAMODE;
  parent "sx3235245c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2724120c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2804245b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3048196b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138237b0";
 flags DELTAMODE;
  parent "sx3048196b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2000906c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3104127b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3160107a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3120534";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2822867b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2973150a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3216346a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391991a0";
 flags DELTAMODE;
  parent "sx3216346a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069328";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2842379a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260488a0";
 flags DELTAMODE;
  parent "sx2842379a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2001003b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2917310b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260503b0";
 flags DELTAMODE;
  parent "sx2917310b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3122835b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "p901972";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2972704";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3253570c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2000405a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000405a_pvmtr";
  parent "sx2000405a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000405a0";
 flags DELTAMODE;
  parent "sx2000405a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "d5774457-1_int";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3160106a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3104128a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2000905c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3235244a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337676a0";
 flags DELTAMODE;
  parent "sx3235244a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2822868a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3118855c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339052c0";
 flags DELTAMODE;
  parent "sx3118855c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3216347c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3216347c_pvmtr";
  parent "sx3216347c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138413c0";
 flags DELTAMODE;
  parent "sx3216347c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069312";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069311";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2001002b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1069310";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3179682c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_207292c0";
 flags DELTAMODE;
  parent "sx3179682c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3727710a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224386863a0";
 flags DELTAMODE;
  parent "sx3727710a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3233353";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2000402a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000402a_pvmtr";
  parent "sx2000402a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000402a0";
 flags DELTAMODE;
  parent "sx2000402a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "l2804271";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2804272";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3104125b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3235243c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3235243c_pvmtr";
  parent "sx3235243c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_275008c0";
 flags DELTAMODE;
  parent "sx3235243c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2804270";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2954344c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3179637c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3101787a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321877a0";
 flags DELTAMODE;
  parent "sx3101787a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2822869a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2933120";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3120376a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226163467a0";
 flags DELTAMODE;
  parent "sx3120376a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2000904c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2973151a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2804277";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2767414c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_351019c0";
 flags DELTAMODE;
  parent "sx2767414c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3160105c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3216348a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3216348a_pvmtr";
  parent "sx3216348a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337717a0";
 flags DELTAMODE;
  parent "sx3216348a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "r20185";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3139121";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069300";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3236004c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260572c0";
 flags DELTAMODE;
  parent "sx3236004c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3727711a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224386874a0";
 flags DELTAMODE;
  parent "sx3727711a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2000403a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000403a_pvmtr";
  parent "sx2000403a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000403a0";
 flags DELTAMODE;
  parent "sx2000403a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "l2674027";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3122837c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2804282";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2989596";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2804283";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3104126c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3048199b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323237b0";
 flags DELTAMODE;
  parent "sx3048199b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3235242c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21380500c0";
 flags DELTAMODE;
  parent "sx3235242c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2000903c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2973152b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3231255c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3160104b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2935557";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2935555";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2935556";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3649305a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224237718a0";
 flags DELTAMODE;
  parent "sx3649305a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2001012b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3122816b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356062b0";
 flags DELTAMODE;
  parent "sx3122816b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3197632b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2935559";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2729406c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337633c0";
 flags DELTAMODE;
  parent "sx2729406c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3143999a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3143999a_pvmtr";
  parent "sx3143999a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226193696a0";
 flags DELTAMODE;
  parent "sx3143999a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2729423";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2729424";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2897769c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2935560";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2000707b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000707b_pvmtr";
  parent "sx2000707b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000707b0";
 flags DELTAMODE;
  parent "sx2000707b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3197633a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3214055";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3215385";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2000914c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2973165a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3252336";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2935547";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3649304a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224237713a0";
 flags DELTAMODE;
  parent "sx3649304a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2001011b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3197631a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3122815b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321858b0";
 flags DELTAMODE;
  parent "sx3122815b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2935549";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2729408";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2729409";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2729407b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_247100b0";
 flags DELTAMODE;
  parent "sx2729407b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2916617b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3784018a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2729405";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2729406";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2729407";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2729411";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973833";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2729412";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2729413";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2729414";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2729410";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3157167";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2000708b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000708b_pvmtr";
  parent "sx2000708b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000708b0";
 flags DELTAMODE;
  parent "sx2000708b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "l2935550";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2935553";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2935554";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2935551";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2935552";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2000913c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2973166c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2000911c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2001010b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2991909a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355773a0";
 flags DELTAMODE;
  parent "sx2991909a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx1108407b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2221108407b0";
 flags DELTAMODE;
  parent "sx1108407b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2729408b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355768b0";
 flags DELTAMODE;
  parent "sx2729408b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2841641b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21380156b0";
 flags DELTAMODE;
  parent "sx2841641b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3197630a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2916618b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3122818c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2120183c0";
 flags DELTAMODE;
  parent "sx3122818c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2000705b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000705b_pvmtr";
  parent "sx2000705b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000705b0";
 flags DELTAMODE;
  parent "sx2000705b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2674052c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21393570c0";
 flags DELTAMODE;
  parent "sx2674052c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2897767c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2973167b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2879752b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_330122b0";
 flags DELTAMODE;
  parent "sx2879752b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2000912c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2935568";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2000910c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2821770";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2935566";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2935567";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3122817c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355779c0";
 flags DELTAMODE;
  parent "sx3122817c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2991908a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338900a0";
 flags DELTAMODE;
  parent "sx2991908a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2729409b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355605b0";
 flags DELTAMODE;
  parent "sx2729409b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2916619b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3141411c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3104830c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_328367c0";
 flags DELTAMODE;
  parent "sx3104830c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3215549b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3649302a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224237653a0";
 flags DELTAMODE;
  parent "sx3649302a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2729427";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2729428";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2729429";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2989571a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2674051a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2674051a_pvmtr";
  parent "sx2674051a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21389831a0";
 flags DELTAMODE;
  parent "sx2674051a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2729434";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3179650b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2729430";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2000706b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000706b_pvmtr";
  parent "sx2000706b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000706b0";
 flags DELTAMODE;
  parent "sx2000706b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2897768c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3141412a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2748152b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3045895c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2879753b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21249674b0";
 flags DELTAMODE;
  parent "sx2879753b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2763153a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3067447a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2766499c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2212168880c0";
 flags DELTAMODE;
  parent "sx2766499c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3160793";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2691959b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21400253b0";
 flags DELTAMODE;
  parent "sx2691959b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2861158c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2000703b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000703b_pvmtr";
  parent "sx2000703b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000703b0";
 flags DELTAMODE;
  parent "sx2000703b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2897765b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3197637c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3215340";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2973169a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2954338b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2748158a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3122819c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302860c0";
 flags DELTAMODE;
  parent "sx3122819c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2804250c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2000704b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000704b_pvmtr";
  parent "sx2000704b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000704b0";
 flags DELTAMODE;
  parent "sx2000704b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "l2785547";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785546";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "r42246";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2897766c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3197636b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2785543";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "r42247";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3048230c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293490c0";
 flags DELTAMODE;
  parent "sx3048230c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1009691";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2748157a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2858175a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225668688a0";
 flags DELTAMODE;
  parent "sx2858175a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1089-lng1";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 277.13;
  bustype SWING_PQ;
}
object meter {
  name "m1089-lng1_dgmtr";
  parent "m1089-lng1";
  phases ABCN;
  nominal_voltage 277.13;
}
object node {
  name "l2729401";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2763811c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3125349c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2785538";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785537";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785536";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2842390c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2785535";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785534";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3048231b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21400215b0";
 flags DELTAMODE;
  parent "sx3048231b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2785531";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785530";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3197635b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2731712";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3649306a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224238167a0";
 flags DELTAMODE;
  parent "sx3649306a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2917255c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21386065c0";
 flags DELTAMODE;
  parent "sx2917255c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3097861";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2763812c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2954339b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2785529";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785528";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2000702b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000702b_pvmtr";
  parent "sx2000702b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000702b0";
 flags DELTAMODE;
  parent "sx2000702b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2861157c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2785527";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785526";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785525";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785524";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785523";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785522";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785521";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1009698";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2897764b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2785520";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2898526c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3197634b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3254915";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3010562b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_325473b0";
 flags DELTAMODE;
  parent "sx3010562b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2992624a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260484a0";
 flags DELTAMODE;
  parent "sx2992624a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3448661b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2223878647b0";
 flags DELTAMODE;
  parent "sx3448661b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3159448a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1108398";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108393";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108395";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2860504";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3254234b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355586b0";
 flags DELTAMODE;
  parent "sx3254234b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2991939b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2860506";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3029183b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_228580047b0";
 flags DELTAMODE;
  parent "sx3029183b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2860500";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2860501";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3010561a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337650a0";
 flags DELTAMODE;
  parent "sx3010561a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3142079";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2691954b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21399361b0";
 flags DELTAMODE;
  parent "sx2691954b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2673303c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2970811a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321881a0";
 flags DELTAMODE;
  parent "sx2970811a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3142078";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2785546a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21399752a0";
 flags DELTAMODE;
  parent "sx2785546a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2895461a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_294789a0";
 flags DELTAMODE;
  parent "sx2895461a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2897800";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2897801";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3142050c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_251865c0";
 flags DELTAMODE;
  parent "sx3142050c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2897806";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2897807";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3082981c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226193737c0";
 flags DELTAMODE;
  parent "sx3082981c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2897805";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2858200";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2917330a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2879092c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21399326c0";
 flags DELTAMODE;
  parent "sx2879092c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3122810b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323242b0";
 flags DELTAMODE;
  parent "sx3122810b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1009651";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1009650";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2785547b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337705b0";
 flags DELTAMODE;
  parent "sx2785547b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3010560b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338955b0";
 flags DELTAMODE;
  parent "sx3010560b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1108368";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2763072b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226924200b0";
 flags DELTAMODE;
  parent "sx2763072b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2692660";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108375";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108378";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108372";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2897554c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2212168870c0";
 flags DELTAMODE;
  parent "sx2897554c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3197639a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2692664";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2692661";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3067448c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3253995c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3082983b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226193899b0";
 flags DELTAMODE;
  parent "sx3082983b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3142050";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108379";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2729401b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355597b0";
 flags DELTAMODE;
  parent "sx2729401b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "hvmv69s2s3_1";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 39837.17;
}
object node {
  name "m1108387";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2955055b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "hvmv69s2s3_2";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 39837.17;
}
object node {
  name "m1009655";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2821087a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226308720a0";
 flags DELTAMODE;
  parent "sx2821087a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3066826b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339003b0";
 flags DELTAMODE;
  parent "sx3066826b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1108381";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108380";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2823544";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2823545";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2841648a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337720a0";
 flags DELTAMODE;
  parent "sx2841648a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3197638a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3122812b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21031694b0";
 flags DELTAMODE;
  parent "sx3122812b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2691951c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2691951c_pvmtr";
  parent "sx2691951c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138379c0";
 flags DELTAMODE;
  parent "sx2691951c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3254238b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293487b0";
 flags DELTAMODE;
  parent "sx3254238b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m2000707";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000706";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000705";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000704";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000709";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000708";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3649301a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224237643a0";
 flags DELTAMODE;
  parent "sx3649301a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m2000703";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2766718c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138652c0";
 flags DELTAMODE;
  parent "sx2766718c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m2000702";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000701";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000700";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3235268c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3178971a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338896a0";
 flags DELTAMODE;
  parent "sx3178971a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3010566c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138776c0";
 flags DELTAMODE;
  parent "sx3010566c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2917333a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2860478b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355590b0";
 flags DELTAMODE;
  parent "sx2860478b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2673309c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3122811a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337669a0";
 flags DELTAMODE;
  parent "sx3122811a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2673307c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3010565c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3010565c_pvmtr";
  parent "sx3010565c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138343c0";
 flags DELTAMODE;
  parent "sx3010565c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3065665a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2708744b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226308710b0";
 flags DELTAMODE;
  parent "sx2708744b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2766717c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138470c0";
 flags DELTAMODE;
  parent "sx2766717c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2935549b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337668b0";
 flags DELTAMODE;
  parent "sx2935549b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3649300a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224237546a0";
 flags DELTAMODE;
  parent "sx3649300a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3235267c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3178972c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338923c0";
 flags DELTAMODE;
  parent "sx3178972c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2860479b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355595b0";
 flags DELTAMODE;
  parent "sx2860479b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2691950c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138374c0";
 flags DELTAMODE;
  parent "sx2691950c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2673308b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3010564c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321883c0";
 flags DELTAMODE;
  parent "sx3010564c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2673306c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2691953a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302732a0";
 flags DELTAMODE;
  parent "sx2691953a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2841645c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321893c0";
 flags DELTAMODE;
  parent "sx2841645c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3122814c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338899c0";
 flags DELTAMODE;
  parent "sx3122814c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3172805a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226964880a0";
 flags DELTAMODE;
  parent "sx3172805a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3066829c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321894c0";
 flags DELTAMODE;
  parent "sx3066829c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3178973a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21149420a0";
 flags DELTAMODE;
  parent "sx3178973a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2000709b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000709b_pvmtr";
  parent "sx2000709b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000709b0";
 flags DELTAMODE;
  parent "sx2000709b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3235266c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m3327098";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2691952a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391980a0";
 flags DELTAMODE;
  parent "sx2691952a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2935547b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21383553b0";
 flags DELTAMODE;
  parent "sx2935547b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2673305b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m3327097";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3010563a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_294845a0";
 flags DELTAMODE;
  parent "sx3010563a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3254237a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21482181a0";
 flags DELTAMODE;
  parent "sx3254237a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2823592";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3214071";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3142099";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3122813a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138685a0";
 flags DELTAMODE;
  parent "sx3122813a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3142098";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2729405b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21393412b0";
 flags DELTAMODE;
  parent "sx2729405b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2766750c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2766719a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21357865a0";
 flags DELTAMODE;
  parent "sx2766719a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3214064";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3178974b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323399b0";
 flags DELTAMODE;
  parent "sx3178974b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3214069";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2917336c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2860477a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2121587a0";
 flags DELTAMODE;
  parent "sx2860477a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3082988b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226195153b0";
 flags DELTAMODE;
  parent "sx3082988b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3178975b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321845b0";
 flags DELTAMODE;
  parent "sx3178975b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2746587c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227653310c0";
 flags DELTAMODE;
  parent "sx2746587c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2876814";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108423";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2876812";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2876813";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3085398b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2879092";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108433";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3027116";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1138598";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1138597";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2692600";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1138599";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2766749b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3160115b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2879089c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21455388c0";
 flags DELTAMODE;
  parent "sx2879089c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2897765";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3178976a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21397721a0";
 flags DELTAMODE;
  parent "sx3178976a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2897766";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2710537b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2897764";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2897769";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3176661c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2897767";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2897768";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3085397b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3157708c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "196-35541";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879081";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2858163";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "d5686080-1_int";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2858166";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3010569a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302673a0";
 flags DELTAMODE;
  parent "sx3010569a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2879089";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3027124";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2860478";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879087";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3027122";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2860477";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2766748a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2860479";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3160114a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2916234a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_228549643a0";
 flags DELTAMODE;
  parent "sx2916234a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2710536a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2804259a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2991940c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2688692b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225918926b0";
 flags DELTAMODE;
  parent "sx2688692b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3178977c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302810c0";
 flags DELTAMODE;
  parent "sx3178977c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1108406";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108405";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3176660b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2860490";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2766716c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337713c0";
 flags DELTAMODE;
  parent "sx2766716c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "d6047588-1_int";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108407";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108402";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108401";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2786204c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1108404";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108403";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2858175";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2860485";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2860484";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2860487";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2860486";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108410";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2860481";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2860480";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2860483";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2860482";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3010568a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338965a0";
 flags DELTAMODE;
  parent "sx3010568a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2860489";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3027133";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2860488";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3027132";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3160113b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2766499";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2879087a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21399762a0";
 flags DELTAMODE;
  parent "sx2879087a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3178978a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337723a0";
 flags DELTAMODE;
  parent "sx3178978a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "n1138594";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1138593";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1138596";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1138595";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2688693c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225918936c0";
 flags DELTAMODE;
  parent "sx2688693c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3091052a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_228532641a0";
 flags DELTAMODE;
  parent "sx3091052a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2766715b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355593b0";
 flags DELTAMODE;
  parent "sx2766715b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m2000715";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2673343b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21470122b0";
 flags DELTAMODE;
  parent "sx2673343b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1108413";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108412";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3085399c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m2000710";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2860492";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000714";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2860491";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000713";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000712";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2860493";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000711";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3179607b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260591b0";
 flags DELTAMODE;
  parent "sx3179607b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2860499";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3010567c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302813c0";
 flags DELTAMODE;
  parent "sx3010567c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3066830b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21469960b0";
 flags DELTAMODE;
  parent "sx3066830b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "p850072";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3142049";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2689678b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2970804c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356787c0";
 flags DELTAMODE;
  parent "sx2970804c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3178979c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338968c0";
 flags DELTAMODE;
  parent "sx3178979c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2673300b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m2001der480-2";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 277.13;
}
object triplex_node {
  name "x3085394c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m2001der480-1";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 277.13;
}
object triplex_node {
  name "sx2820556a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226196648a0";
 flags DELTAMODE;
  parent "sx2820556a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2879055";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879054";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3179608c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356793c0";
 flags DELTAMODE;
  parent "sx3179608c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "p850083";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3048887b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3085393c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2862616c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227447984c0";
 flags DELTAMODE;
  parent "sx2862616c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2970804";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069285";
 flags DELTAMODE;
  phases ACN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx1108410b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2226061820b0";
 flags DELTAMODE;
  parent "sx1108410b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "p850080";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3216350a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391977a0";
 flags DELTAMODE;
  parent "sx3216350a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1108486";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3233353a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2766744b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1108484";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108483";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3030199c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2692654";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2692655";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3048888c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2785543b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321860b0";
 flags DELTAMODE;
  parent "sx2785543b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3216351a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21398815a0";
 flags DELTAMODE;
  parent "sx3216351a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2710532c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2673346c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293486c0";
 flags DELTAMODE;
  parent "sx2673346c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3085396a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2879072";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879071";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879070";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069284";
 flags DELTAMODE;
  phases ACN;
  nominal_voltage 7199.56;
}
object node {
  name "p1123251";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879079";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2766747a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2879078";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879077";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2685805a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225533531a0";
 flags DELTAMODE;
  parent "sx2685805a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2879076";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879075";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879074";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879073";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2991943c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3048889c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2955047a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3085395a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2823611a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "d2000401_int";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108459";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879061";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108464";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108460";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108462";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3315860b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2223664050b0";
 flags DELTAMODE;
  parent "sx3315860b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2879069";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2692635";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879068";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879067";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2766746c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2692633";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879066";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879065";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879064";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879063";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879062";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3778577c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3160861c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "e182729";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3085390b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "p893163";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "e182727";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "e182726";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2692664c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_351021c0";
 flags DELTAMODE;
  parent "sx2692664c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "e182725";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2728247a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "e182724";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2710530b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "e182723";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "e182722";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2916620a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2916620c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2916620b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "d5806920-1_int";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2728247b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2728247c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2858166a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226192994a0";
 flags DELTAMODE;
  parent "sx2858166a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2897773a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3160862c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "d6048634-1_int";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2804253a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "hvmv69sub1_lsb2";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 39837.17;
}
object triplex_node {
  name "x2822859b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3104119a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m4113345";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069249";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m4113347";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m4113348";
 flags DELTAMODE;
  phases ACN;
  nominal_voltage 7199.56;
}
object node {
  name "n1140830";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3064514c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1069248";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2991902b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391748b0";
 flags DELTAMODE;
  parent "sx2991902b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069247";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "e182733";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1140832";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "e182732";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1140831";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "e182731";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "e182730";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2970841";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2970842";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026997";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069250";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026990";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2970845";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2804254a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2897774b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3231269b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3263051";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3085392c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "221-282818";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "e182748";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "e182746";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1140823";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "e182745";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069230";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1140822";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2991901b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_354851b0";
 flags DELTAMODE;
  parent "sx2991901b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3198348a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "e182744";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1140821";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3195327a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225901711a0";
 flags DELTAMODE;
  parent "sx3195327a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "n1140820";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1140827";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3198347c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3027132a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321876a0";
 flags DELTAMODE;
  parent "sx3027132a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2992657a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "n1140825";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1140824";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2970811";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "221-282819";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1140829";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1140828";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2685809a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225533162a0";
 flags DELTAMODE;
  parent "sx2685809a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3104117c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2804251a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2897771b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2973160b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3085391b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1069227";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069224";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069226";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069225";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2798067";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3215203b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227760024b0";
 flags DELTAMODE;
  parent "sx3215203b";
  phases BS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3215203a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3215203a_pvmtr";
  parent "sx3215203a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227760024a0";
 flags DELTAMODE;
  parent "sx3215203a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2992656a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3215203c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3215203c_pvmtr";
  parent "sx3215203c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227760024c0";
 flags DELTAMODE;
  parent "sx3215203c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2989432";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1140819";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1140818";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1140817";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3104118c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3179646b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2897772a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2804252a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3027133a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226101449a0";
 flags DELTAMODE;
  parent "sx3027133a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2897792";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2973161a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2897793";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069217";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2991907a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138574a0";
 flags DELTAMODE;
  parent "sx2991907a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2690868";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2876813a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355842a0";
 flags DELTAMODE;
  parent "sx2876813a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069218";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3645812c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1069213";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2692660a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260643a0";
 flags DELTAMODE;
  parent "sx2692660a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069215";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069210";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026961";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3122848c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1026960";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026969";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2804257b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3104115b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3142049c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356810c0";
 flags DELTAMODE;
  parent "sx3142049c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3048890";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2972930a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2973162b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1069206";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069205";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069208";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2876814a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225806974a0";
 flags DELTAMODE;
  parent "sx2876814a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2991906a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_247060a0";
 flags DELTAMODE;
  parent "sx2991906a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3216358a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21399826a0";
 flags DELTAMODE;
  parent "sx3216358a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2804258b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1069202";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069201";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2876847";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "p841985";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2916625b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2001015b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2876846";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3048889";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026950";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026951";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108400";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3122847a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1026953";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3048887";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3048888";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3195365";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026954";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2897770c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2897772";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2897773";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2897770";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2861197c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2861197c_pvmtr";
  parent "sx2861197c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21474711c0";
 flags DELTAMODE;
  parent "sx2861197c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2897771";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2897776";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2897777";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2897774";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2991905a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2148633a0";
 flags DELTAMODE;
  parent "sx2991905a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2897775";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3102286b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3645810c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2897778";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2897779";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2001014b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026984";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001215";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001214";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026986";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001213";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3104113a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2936268c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_223655c0";
 flags DELTAMODE;
  parent "sx2936268c";
  phases CS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3160117b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2804255b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026987";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001212";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2897780";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001211";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2973163b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026989";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001210";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2822857b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2897784";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2897781";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2876812a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321880a0";
 flags DELTAMODE;
  parent "sx2876812a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3645811c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3342743c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2692661a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260650a0";
 flags DELTAMODE;
  parent "sx2692661a";
  phases AS;
  nominal_voltage 120.09;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2897789";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2916627a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2001013b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026972";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001205";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001204";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001203";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001202";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001209";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001208";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3104114b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3122849b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026970";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001207";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "d5534969-2_int";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001206";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2804256b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2897790";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3140238";
 flags DELTAMODE;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001201";
 flags DELTAMODE;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2897791";
 flags DELTAMODE;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026977";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001200";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2000915c";
 flags DELTAMODE;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2822858b";
 flags DELTAMODE;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026978";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026979";
 flags DELTAMODE;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2973164a";
 flags DELTAMODE;
  phases AS;
  nominal_voltage 120.09;
}
